<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Ventilation and IAQ in New California Homes | Home Energy Magazine Archive</title>
<meta name="description" content="Starting in the mid-2000s, the California Energy Commission funded several research studies (for example, Price, et al., 2007, and Offermann, 2009) that aimed t">
<meta property="article:published_time" content="2019-05-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Ventilation and IAQ in New California Homes","datePublished":"2019-05-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Starting in the mid-2000s, the California Energy Commission funded several research studies (for example, Price, et al., 2007, and Offermann, 2009) that aimed t"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2019</div><h1>Ventilation and IAQ in New California Homes</h1><div class="byline">Published 01.05.2019</div></div>
<div class="article-body"><p>Starting in the mid-2000s, the California Energy Commission funded several research studies (for example, Price, et al., 2007, and Offermann, 2009) that aimed to evaluate the potential indoor air quality (IAQ) impacts associated with envelope air sealing, and the potential to mitigate these through the use of mechanical ventilation systems. These studies found (1) that a majority of the households in new California homes reported not opening windows regularly for ventilation in some seasons, and a substantial minority of households reported not using windows to ventilate during any season; (2) that actual, measured ventilation rates in many homes were below target minimum levels; and (3) that the median measured formaldehyde concentration across study homes was 4 times the chronic reference exposure level set by the California Office of Environmental Health Hazard Assessment.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/47464025612/in/album-72157677511296237/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/7842/47464025612_0dd7a27917.jpg\" alt=\"Untitled\" width=\"500\" height=\"364\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Measuring exhaust airflow.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/46601314275/in/album-72157677511296237/\" data-flickr-embed=\"true\"><img src=\"https://farm8.staticflickr.com/7831/46601314275_40475d29b3.jpg\" alt=\"Untitled\" width=\"500\" height=\"356\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Exhaust ventilation.</span></p>
<p>To address these issues, the state building code (Title 24) has required mechanical ventilation in new homes since 2008, using a California-specific version of ASHRAE Standard 62.2. This includes requirements for exhaust from kitchens, bathrooms, and laundry rooms, as well as whole-house ventilation.</p>
<p>From 2016 to 2018, Lawrence Berkeley National Laboratory and partners conducted a field study, Healthy, Efficient New Gas Homes (HENGH), to assess whether installed ventilation equipment meets code requirements and to measure key pollutants in homes built to this standard to determine if the ventilation requirements provide acceptable IAQ. Partners included the Gas Technology Institute (GTI), the Pacific Gas and Electric Company (PG&amp;E), and the Southern California Gas Company (SoCalGas). The study also included assessments of energy and IAQ consequences of envelope air-tightening requirements and approaches for mechanical ventilation requirements. The results of the complete study can be found in Chan, et al. (2018). This article focuses on the results of the field measurements.</p>
<h4>Measurements</h4>
<p>The field study characterized 70 homes built between 2011 and 2017. All the homes had at least one gas appliance (cooker, furnace, or water heater). Forty-eight homes were located in PG&amp;E and 22 homes in SoCalGas service territories. Each home was monitored over roughly one week with the central mechanical ventilation system operating and with the occupant pledging not to leave windows open for ventilation.</p>
<p>Pollutant measurements included time-resolved fine particulate matter (PM2.5) indoors and outdoors; and formaldehyde, nitrogen dioxide (NO), and CO<sub>2</sub> indoors. Time-resolved sampling gives us a particle concentration reading every minute, as distinct from time-integrated sampling, where the particles are added up over an extended period of time&mdash;typically by collecting a sample on a filter over a period of several days.</p>
<p>Time-integrated measurements were made for formaldehyde, NO<sub>2</sub> and nitrogen oxides (NO<sub>X</sub>) indoors and outdoors at all homes. Activity-monitoring devices were installed on the cooktop, range hood and other exhaust fans, and the heating-and-cooling system. The IAQ measurement devices used in this study are listed in Table 1. In addition, the field team monitored equipment use by the occupants by, for example, measuring temperature on a cooktop and by mounting small vane anemometers to monitor fan flows. Participants also kept daily logs of activities that could affect IAQ.</p>
<h5>Table 1. IAQ Measuring Devices</h5>
<table style=\"height: 498px;\" width=\"514\" cellspacing=\"5\" cellpadding=\"5\">
<tbody>
<tr style=\"background-color: antiquewhite;\">
<td>
<p class=\"p1\"><strong>Parameters</strong></p>
</td>
<td>
<p class=\"p1\"><strong>Measurement Device</strong></p>
</td>
<td>
<p class=\"p1\"><strong>Sampling </strong><br /><strong> Locations</strong></p>
</td>
<td>
<p class=\"p1\"><strong>Sampling </strong><br /><strong> Resolution</strong></p>
</td>
</tr>
<tr style=\"background-color: floralwhite;\">
<td rowspan=\"2\">
<p class=\"p1\">PM<span class=\"s1\"><sub>2.5</sub></span></p>
</td>
<td>
<p class=\"p1\">MetOne ES-642</p>
</td>
<td>
<p class=\"p1\">Outdoor</p>
</td>
<td>
<p class=\"p1\">1 minute</p>
</td>
</tr>
<tr style=\"background-color: floralwhite;\">
<td>
<p class=\"p1\">MetOne BT-645</p>
</td>
<td>
<p class=\"p1\">Indoor (central)</p>
</td>
<td>
<p class=\"p1\">1 minute</p>
</td>
</tr>
<tr style=\"background-color: antiquewhite;\">
<td>
<p class=\"p1\">CO<span class=\"s1\"><sub>2</sub></span>, T, RH</p>
</td>
<td>
<p class=\"p1\">Extech SD-800</p>
</td>
<td>
<p class=\"p1\">Indoor (central, <br />master &amp; other bedrooms)</p>
</td>
<td>
<p class=\"p1\">1 minute</p>
</td>
</tr>
<tr style=\"background-color: floralwhite;\">
<td rowspan=\"2\">
<p class=\"p1\">NO<span class=\"s1\"><sub>2</sub></span></p>
</td>
<td>
<p class=\"p1\">Aeroqual NO<span class=\"s1\"><sub>2</sub></span> Monitor</p>
</td>
<td>
<p class=\"p1\">Indoor (central)</p>
</td>
<td>
<p class=\"p1\">1 minute</p>
</td>
</tr>
<tr style=\"background-color: floralwhite;\">
<td>
<p class=\"p1\">Passive Ogawa <br />Samplers</p>
</td>
<td>
<p class=\"p1\">Outdoor, <br />Indoor (central)</p>
</td>
<td>
<p class=\"p1\">1 week</p>
</td>
</tr>
<tr style=\"background-color: antiquewhite;\">
<td rowspan=\"2\">
<p class=\"p1\">Formaldehyde</p>
</td>
<td>
<p class=\"p1\">GrayWolf (Shinyei) FM-801</p>
</td>
<td>Indoor (central, <br />master bedroom)</td>
<td>
<p class=\"p1\">30 minutes&nbsp;</p>
</td>
</tr>
<tr style=\"background-color: antiquewhite;\">
<td>Passive SKC UMEx-100</td>
<td>Outdoor, Indoor <br />(central, master bedroom)</td>
<td>&nbsp;
<p class=\"p1\">1 week</p>
</td>
</tr>
<tr style=\"background-color: floralwhite;\">
<td rowspan=\"2\">T, RH&nbsp;</td>
<td>Onset HOBO U23 Pro v2</td>
<td>Outdoor, Indoor (master &amp; other bedrooms)</td>
<td>&nbsp;1 minute</td>
</tr>
<tr style=\"background-color: floralwhite;\">
<td>Onset HOBO UX100-011</td>
<td>Indoor (central)</td>
<td>&nbsp;
<p class=\"p1\">1 minute</p>
</td>
</tr>
</tbody>
</table>
<p>Diagnostic tests of envelope and duct leakage were made in each home, together with airflow measurements of the ventilation systems. The most difficult measurement to make was for supply system airflows. Because the supply duct terminated into the central forced-air system, it was necessary to measure airflows either by using pitot tube-style devices inserted into ducts that were very hard to access and had insufficient straight length to meet any reasonable accuracy requirement, or by measuring the air flow at exterior inlets that were also very difficult to access. In the future, supply air systems need to be designed and installed such that their airflows can be reasonably verified.</p>
<h4>Results</h4>
<p>The homes were typical of new California construction: Most homes were 2,000&ndash;3,500 square feet, with two to three and a half bathrooms and three to five bedrooms. There was a mix of one-story and two-story houses, with a solitary three-story home. The majority of homes were between one and three years old at the time of monitoring. The homes averaged one occupant for every 1,000 square feet.</p>
<p>Most homes had envelope leakage between 3 ACH<sub>50</sub> and 6 ACH<sub>50</sub>, with a median of about 4.5 ACH<sub>50</sub>. Only four homes had envelope leakage less than 3 ACH<sub>50</sub>, the level required for compliance with the 2018 International Energy Conservation Code (ICC 2018).</p>
<p>The various mechanical ventilation approaches are broken down in Figure 1 by ventilation system type, operation mode, and location of exhaust or supply fan (if any). Sixty-four of the 70 homes had exhaust ventilation; the other 6 had supply ventilation. Of the six supply systems, four used a supply fan ducted to the central forced-air duct system, and the other two relied on operation of the central forced-air system blower. These two systems were wired for control by a programmable thermostat, but the ventilation function was not programmed at either home. As a result, these two homes were tested with the exhaust fan in the laundry room operating continuously during the one-week monitoring period to provide mechanical ventilation at a rate that met or exceeded the minimum code requirement.</p>
<h5>Whole House Mechanical Ventilation System Type and Fan Location (N=70)</h5>
<p><a title=\"Whole House Mechanical Ventilation System Type and Fan Location (N=70)\" href=\"https://www.flickr.com/photos/55393876@N07/46601316575/in/album-72157677511296237/\" data-flickr-embed=\"true\"><img src=\"https://farm8.staticflickr.com/7842/46601316575_deff4429f1.jpg\" alt=\"Whole House Mechanical Ventilation System Type and Fan Location (N=70)\" width=\"500\" height=\"348\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. Sixty-four of the 70 homes had exhaust ventilation; the other 6 had supply ventilation.</span></p>
<p>Three homes had a single exhaust fan located remotely in the attic and connected to all bathrooms; when installed correctly and set to operate continuously, this configuration satisfies both bathroom exhaust and whole-dwelling mechanical ventilation airflow requirements. These homes had no switch inside the house that occupants could use to turn the fan on or off. In all three cases, the field team observed installation problems. In one of the homes, the exhaust vent was detached from the roof. In the other two homes, the exhaust fan was not plugged in. In one of these two homes, the exhaust fan did not work and had to be replaced. Study participants contacted the builder, and the repair occurred prior to the one-week monitoring in all three cases.</p>
<p>In all but two cases, the whole-house ventilation exceeded the minimum requirements, and on average the installed airflow was 50% greater than the minimum (as shown in Figure 2). This is similar to the results in Stratton, Walker, and Wray (2012) for previous tests of new (built in 2010&ndash;11) California homes. This is primarily because ventilation systems are not being designed or installed to operate at the minimum flow rate. There are fixed flow rates available from ventilation equipment manufacturers, and it appears that many homes have the next size up from the minimum installed. This would appear to be the simplest and lowest-risk approach.</p>
<h5>Comparison of Measure Fan Flow for Whole House Ventilation (N=56, exhaust only) and Title 24 Minimum Flow</h5>
<p><a title=\"Comparison of Measure Fan Flow for Whole House  Ventilation (N=56, exhaust only) and Title 24 Minimum Flow\" href=\"https://www.flickr.com/photos/55393876@N07/32574463437/in/album-72157677511296237/\" data-flickr-embed=\"true\"><img src=\"https://farm8.staticflickr.com/7809/32574463437_fb223542a1.jpg\" alt=\"Comparison of Measure Fan Flow for Whole House  Ventilation (N=56, exhaust only) and Title 24 Minimum Flow\" width=\"500\" height=\"339\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" type=\"mce-no/type\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Figure 2. In all but two cases, the whole-house ventilation exceeded the minimum requirements.</span></p>
<p>An important finding of the study is that the whole-dwelling mechanical ventilation systems were operating in only one quarter of the homes when the field teams first arrived (Figure 3). The most common reasons that systems were not operating were that occupants were unaware that the system existed or that they did not understand the control switch for the whole-dwelling mechanical ventilation system&mdash;which typically was not labeled. Field teams also found that programmable controls were not always set correctly: In half the homes with these controllers the fans did not operate. In the two homes where the thermostat was the controller, the fan was turned off in both cases. Both Title 24 and ASHRAE Standard 62.2 require that the controller of a whole-house ventilation system have an identifying and informative label. ASHRAE Guideline 24 provides the following example language for labeling:</p>
<blockquote>Manual switches associated with a whole-building ventilation system should have a clear label such as, &ldquo;This controls the ventilation system of the home. Leave on except for severe outdoor contamination.&rdquo; In addition, guidance on operations and maintenance procedures should be provided to occupants.</blockquote>
<h5>Whole House Ventilation System Controller Types and Labels (N=70)</h5>
<p><a title=\"Whole House Ventilation System Controller Types and Labels (N=70)\" href=\"https://www.flickr.com/photos/55393876@N07/47516759471/in/album-72157677511296237/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/7801/47516759471_4fda2e8dd1.jpg\" alt=\"Whole House Ventilation System Controller Types and Labels (N=70)\" width=\"500\" height=\"335\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 3. The most common reasons that systems were not operating were that occupants were unaware that the system existed or that they did not understand the controls.</span></p>
<p>The Title 24 <em>Residential Compliance Manual</em> also provides suggested labeling language, such as &ldquo;Ventilation Control,&rdquo; &ldquo;Operate whenever the house is in use,&rdquo; or &ldquo;Keep on except when gone over 7 days.&rdquo; It also recommends using more-detailed labeling for intermittent systems to provide occupants with basic information on how to operate the timer. However, no specific wording is mandated in Title 24. The wording of the whole-house ventilation system label, like the choice of the system installer, has a direct impact on the understanding of the study participants. For example, in the three homes that had the vague and difficult to interpret message &ldquo;Continuous Duty,&rdquo; all three systems were turned off, however, of the 12 homes with a label that identified the control switch, 7 were operating. Improved labeling requirements should be a priority, not just in California, but in any home with mechanical ventilation.</p>
<p>The kitchen ventilation equipment in many homes appears to meet most but not all of the Title 24 requirements: moving &ge; 100 CFM at a setting with a certified sound rating of &le; 3 sones. While most homes had a range hood or over-the-range microwave exhaust fan (OTR) that met the 100 CFM minimum airflow requirement, many of the range hoods and most of the OTRs did so only at a medium or high speed that was likely to be louder than 3 sones. Some OTRs did not meet the airflow requirement even at the highest speed setting. An important caveat to this finding is that the OTR airflows could be biased low based on the measurement method, which required taping over the air inlets provided at the front top of some OTRs.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/47516763201/in/album-72157677511296237/\" data-flickr-embed=\"true\"><img src=\"https://farm8.staticflickr.com/7856/47516763201_6ab9947181.jpg\" alt=\"Untitled\" width=\"500\" height=\"439\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Measuring supply airflow.</span></p>
<p>Most bathroom exhaust fans met the requirement of 50 CFM minimum airflow for an intermittently operated fan. About 90% of the master bathroom fans met this requirement. The field team observed that in approximately two-thirds of homes the main exhaust fan in the master bathroom had a humidistat control. The most common setting was 80% relative humidity for 20-minute run time.</p>
<p>We estimated the total house air exchange rate using these measured mechanical system airflows and their corresponding run times together with an estimate of natural infiltration (using the advanced model in the ASHRAE <em>Handbook of Fundamentals</em>). A typical air exchange rate for these homes was about 0.35 ACH, with most values between 0.20 and 0.61 ACH. These air exchange rates were higher than those measured by Offermann (2009) (the California New Home Study or CNHS) before mechanical ventilation was required in the 2008 Title 24 building code. Offermann reported median air exchange rates of 0.26 ACH for 107 homes measured during a single monitoring day and 0.24 ACH for 21 homes measured over a two-week period.</p>
<p>Because PM<sub>2.5</sub> is one of the most important contaminants of interest from a health perspective, we determined the type of air filter used in the central forced-air systems. Almost all filters (96%) were rated MERV 8 or higher, and 30% were rated MERV 11 or higher. This presents a reasonable level of filtration, but filters are only effective if the central forced air system is operating. In shoulder seasons with little or no heating or cooling operation, these filters will not be removing any particles.</p>
<p>Comparisons of indoor formaldehyde, NO<sub>2</sub>, and PM<sub>2.5</sub> from HENGH with CNHS suggest that contaminant levels are lower in recently built mechanically ventilated homes (Figure 4).</p>
<h5>Comparison of Mean Indoor Concentrations Measured by HENGH and Results from a Prior Study</h5>
<p><a title=\"Comparison of Mean Indoor Concentrations Measured by HENGH and Results from a Prior Study\" href=\"https://www.flickr.com/photos/55393876@N07/46601316475/in/album-72157677511296237/\" data-flickr-embed=\"true\"><img src=\"https://farm8.staticflickr.com/7912/46601316475_e8d3101ecd.jpg\" alt=\"Comparison of Mean Indoor Concentrations Measured by HENGH and Results from a Prior Study\" width=\"500\" height=\"343\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 4. Comparisons of indoor formaldehyde, NO2, and PM2.5 with the California New Home Study suggest that contaminant levels are lower in recently built homes. </span></p>
<p>California&rsquo;s regulation to limit formaldehyde emissions from composite wood products, combined with increased air exchange rates, appears to have substantially lowered concentrations in new homes; the mean in the HENGH study is about 20 ppb, or about 45% lower than the mean in the pre-2008 CNHS homes. Formaldehyde levels for both studies were higher than California guidelines, but lower than other international guidelines.</p>
<p>The indoor NO<sub>2</sub> concentrations were slightly higher for HENGH than those reported in CNHS (6.2 ppb versus 5.4 ppb), while median outdoor levels were similar in the two studies. All of the measured NO<sub>2</sub> concentrations were well below the US EPA 53 ppb annual ambient air quality standard for NO<sub>2</sub>. The primary source of NO<sub>2</sub> in homes is combustion of natural gas for cooking. In HENGH, all homes had natural-gas cooking appliances, whereas all of the CNHS homes had electric cooktops, so we might expect higher NO<sub>2</sub> in the HENGH homes. The finding of relatively low time-averaged NO<sub>2</sub> concentrations in this study is significant. It suggests that the combination of kitchen exhaust and whole-house ventilation provides reasonable control of NO<sub>2</sub> in new California homes.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/33640000028/in/album-72157677511296237/\" data-flickr-embed=\"true\"><img src=\"https://farm8.staticflickr.com/7914/33640000028_35f57b69df.jpg\" alt=\"Untitled\" width=\"500\" height=\"440\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Air quality measurement.</span></p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Chan, W.R., et al. <em>Ventilation and Indoor Air Quality in New California Homes with Gas Appliances and Mechanical Ventilation</em>. Final Project Report (number pending) prepared for California Energy Commission, 2018.</p>
<p class=\"moreinfo\">Offermann, F. <em>Ventilation and Indoor Air Quality in New Homes</em>, CEC-500-2009-085. California Energy Commission, 2009.</p>
<p class=\"moreinfo\">Price, P. N., et al. <em>Ventilation Practices and Household Characteristics in New California Homes</em>, CEC-500-2007-033. Final Report ARB Contract 03-326 prepared by California Energy Commission, 2007.</p>
<p class=\"moreinfo\">Singer, B.C., et al. &ldquo;Measured Performance of Filtration and Ventilation Systems for Fine and Ultrafine Particles and Ozone in an Unoccupied Modern California House.&rdquo; <em>Indoor Air 27</em>, no. 4 (2017): 780&ndash;90.</p>
<p class=\"moreinfo\">Stratton, J.C., Walker, I.S., and Wray, C.P. <em>Measuring Residential Ventilation System Airflows: Part 2 - Field Evaluation of Airflow Meter Devices and System Flow Verification</em>, LBNL-5982E. Berkeley, California: Lawrence Berkeley National Laboratory, 2012.</p>
</div>
<p>Lower outdoor PM<sub>2.5</sub> can explain only part of the substantially lower indoor PM<sub>2.5</sub> levels measured in HENGH (mean of 8 &mu;g/m<sup>3</sup>) compared to CNHS (mean of 13 &mu;g/m<sup>3</sup>). The ratio of median indoor to median outdoor concentration was approximately 0.5 for HENGH and approximately 0.8 in the CNHS. Other possible explanations include the possibility of lower particle emission rates inside the home, the benefits of higher-performance air filters in HENGH homes, and a potential benefit of filtration by the building shell associated with the exhaust ventilation systems, as reported by Singer et al. (2017).</p>
<p>CO<sub>2</sub> concentrations averaged 620 ppm and were highest overnight in bedrooms (about 100 ppm higher than the mean). Only one home had a bedroom concentration above the 1,100 ppm level suggested by ASHRAE 62.1 guidelines as a basis for odor control. Indoor CO<sub>2</sub> concentrations measured in the main living space for HENGH were not substantially different from CNHS.</p>
<h4>Findings</h4>
<p>The field study found that most homes met most ventilation requirements, and the central ventilation fans on average moved 50% more airflow than the minimum specified in the California building code. Air pollutant concentrations were similar to or lower than those reported in the previous CNHS study conducted in 2007&ndash;08. Notably, the mean formaldehyde level was 45% lower. Measured concentrations were below health guidelines for most pollutants, indicating that IAQ is acceptable in new California homes when whole-dwelling mechanical ventilation is used. However, the whole-dwelling mechanical ventilation fans were operating in only one quarter of the homes when first visited, and the control switches in many homes did not have informative labels as required by the standards. Corrective action needs to be taken to improve labeling and controls for ventilation systems.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Iain Walker, Rengie Chan</strong><em>, and </em> <strong>Brett Singer</strong> <em>are research scientists studying indoor environmental quality in the Residential Building Systems Group at Lawrence Berkeley National Laboratory.<br /> <br />The work described in this article was supported primarily by the California Energy Commission through Contract PIR-14-007. Additional support was provided by DOE under Contract DE-AC02-05CH11231. SoCalGas provided direct financial support to the GTI to purchase equipment and to conduct field data collection. Staff support was contributed by PG&amp;E, which funded Misti Bruceri &amp; Associates to provide a staff person to support the study, and by SoCalGas, which allocated engineering and technical staff to contribute to the field work in SoCalGas service territory under GTI direction. SoCalGas and PG&amp;E also supported the project by allocating gas service technicians to conduct gas appliance safety inspections in study homes.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>