<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>179 Henry Street | Home Energy Magazine Archive</title>
<meta name="description" content="New York City is filled with multifamily apartment buildings built before World War II; we often refer to them as prewar buildings. Of course, many wars have be">
<meta property="article:published_time" content="2012-08-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"179 Henry Street","datePublished":"2012-08-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"New York City is filled with multifamily apartment buildings built before World War II; we often refer to them as prewar buildings. Of course, many wars have be"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>179 Henry Street</h1><div class="byline">Published 30.08.2012</div></div>
<div class="article-body"><p>New York City is filled with multifamily apartment buildings built before World War II; we often refer to them as prewar buildings. Of course, many wars have been waged since 1945, so I won&rsquo;t use &ldquo;prewar&rdquo; as a description. A common trait of these buildings, however, is that they are heated with steam boilers. Builders didn&rsquo;t stop building multifamily housing with steam heat after the war&mdash;steam heat has been as common as hot-water heat in these large buildings for some time. The multifamily building at 179 Henry Street was built in 1965 with HUD financing for senior living. The heating system was designed to provide two-pipe steam heat to the building from two large firebox boilers burning #6 fuel oil. This is how it was in 1965 and through the summer of 2010. (For a snapshot of the building before the retrofit in 2010, see &ldquo;Preweatherization Stats.&rdquo;)</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7892571050/in/photostream\"><img src=\"http://farm9.staticflickr.com/8035/7892571050_f239180e1e_n.jpg\" alt=\"\" width=\"240\" height=\"287\" /></a><span class=\"caption\">179 Henry Street, New York, New York. (Dan Rieber)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7892570780/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8456/7892570780_5da12e6de8_n.jpg\" alt=\"\" width=\"240\" height=\"320\" /></a><span class=\"caption\">The old boiler looks like something from a Stephen King novel. (Dan Rieber) </span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7892570544/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8318/7892570544_5efda843a1_m.jpg\" alt=\"\" width=\"240\" height=\"228\" /></a><span class=\"caption\">Radiator with thermostatic radiator valve. (Dan Rieber)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7892570400/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8037/7892570400_869c175bc6_m.jpg\" alt=\"\" width=\"240\" height=\"147\" /></a><span class=\"caption\">AC sleeve cover. (Dan Rieber) </span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7892570902/in/photostream//\"><img src=\"http://farm9.staticflickr.com/8040/7892570902_f1e5ef7117_m.jpg\" alt=\"\" width=\"240\" height=\"224\" /></a><span class=\"caption\">Pipe from riser to radiator. (Dan Rieber)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7892570278/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8425/7892570278_22eaf863b0_m.jpg\" alt=\"\" width=\"240\" height=\"153\" /></a><span class=\"caption\">A scene of the street being dug up for the new gas line to the building. (Dan Rieber)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7892570120/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8423/7892570120_8b8891423f_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><span class=\"caption\">The new boilers. (Dan Rieber)</span></p>
</div>
<p>In 2009, APN Energy services came to Northern Manhattan Improvement Corporation (NMIC), where I serve as the director of the NMIC Weatherization program, with a project. A 50-unit, senior-citizen HUD building needed weatherization. The windows had been replaced in 2000, but the lighting was ancient, and the ventilation system had never been cleaned and was overventilating, sucking heat out of the apartments and the two-pipe steam-heating system. APN had conducted an energy audit and decided to replace the aging firebox boilers; one was inoperable and the other leaked severely. APN arranged a meeting between my company and T.U.C. Management Company, the manager of the building, to see if the building qualified for enrollment in the weatherization program. APN had already enrolled the building in the New York State Energy Research and Development Authority (NYSERDA) Multifamily Performance program, which provides incentive dollars to buildings for performing energy efficiency measures. Our discussion revolved around the efficiency measures that could be done, but the heating system was a bit of a dead end. Replace the boilers and do nothing to address the innumerable steam leaks, many of which were behind walls? This was not a good option.</p>
<p>Over the years, many of us in the New York City multifamily energy efficiency world have talked about how cool it would be to convert steam-heated buildings to hydronic heating. The problem is not one of will but one of money. Changing the boiler is not the big deal&mdash;it&rsquo;s the heating distribution system that is the challenge. Now don&rsquo;t get me wrong; plenty of these conversions have been done in the last 20 years in buildings that were gut rehabs. These jobs did not always get the best boilers, or insulation in the walls, but they did get a more efficient heating distribution. The real challenge was to convert a building with steam heat, with tenants in place.</p>
<p>The big idea! Why not convert the system at 179 Henry Street to hydronic heating? We couldn\'t use the existing piping in the walls and the existing heating elements, because there were too many leaks in the existing steam pipes, PEX piping was out of the question, and the elements would have to be replaced as well. What we could do was run a brand-new distribution system from the new condensing boilers. The energy audit was run this time with a brand-new distribution system as part of the new heating system, and the retrofit came in with a savings-investment ratio over 1!</p>
<h4>New Heating System</h4>
<p>T.U.C. management, in cooperation with APN Energy and the owners, engaged an engineer to draw up specifications for new natural-gas-fired boilers and a new heating distribution system using properly sized copper pipe, modified in the field with a special crimping technique that allows installation without soldering. We were quite aware of the fact that soldering pipe in the apartments would be very risky with tenants in place. None of us involved had any experience with the crimped-pipe method of connecting pipes, but we were all confident that it would work. There was no way for us to avoid inconveniencing the residents, but we would do our best to minimize the intrusion.</p>
<p>The new equipment consisted of</p>
<ul class=\"hebullets\">
<li>two Laars Rheos boilers, 1.6 million Btu input each; and</li>
<li>two Turbomax T109 indirect domestic water heaters, 119 gallons capacity each, 1,666 gallons per hour (gph) first-hour continuous draw, and 1,546 gph thereafter.</li>
</ul>
<p>This project required core drilling the concrete deck floors (12 in all), running the new piping, installing the heating elements, and enclosing the new piping. In the late winter and early spring of 2010, NMIC went out to bid for a new gas-fired heating system and a new hydronic heating distribution system with thermostatic radiator valves (TRVs). The winning bidder would be responsible for coordinating temporary service to the residents and dealing with our local gas utility, Con Edison. Ideally, all the work would be complete for the beginning of heating season in October 2010.</p>
<p>One of the fortunate things going for this project was that the one operating boiler could be used to provide domestic hot water (DHW) while work began shortly after the heating season was over in June.</p>
<p>Once NMIC had qualified the tenants and TUC had agreed on the terms of the project, an owner agreement was signed and work began to convert this building to hydronic heating.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 240px;\">
<h5>Preweatherization Stats</h5>
<ul class=\"hebullets\">
<li>Owned by Alliance Holdings, Incorporated</li>
<li>Built in 1965</li>
<li>Btu/ft2/HDD = 20.4 (this is high!)</li>
<li>Twelve floors</li>
<li>Heated space = 60,420 ft<sup>2</sup></li>
<li>Fifty apartments</li>
<li>HUD regulated, all senior-citizen residents</li>
<li>Mixed-use property; first two floors have educational facilities and after-school programs space, offices and social services for residents, and a community room</li>
<li>Gibraltar model GHF 193-23 horizontal return tube low-pressure steam boilers, rated at approximately 192 hp each</li>
<li>Boiler #1 fitted with Preferred Utilities burner, model unknown</li>
<li>Boiler #2 fitted with Industrial Combustion burner model MEG 63P with maximum firing rate of 45 gph of heavy oil</li>
<li>Building burns #6 fuel oil; stored in 8,500-gallon tank</li>
<li>Double-pane, double-hung windows installed in 2000</li>
</ul>
</div>
<p>One of the first things to be done was testing the floor tile that would be disturbed for asbestos. We got lucky; no asbestos present. The next hurdle would be getting ConEdison to provide the new gas service to the building for the boilers. Gas service existed for cooking, but it was insufficient to accommodate the new boilers. This would turn out to be the most difficult part of the project. Once the gas main was identified in the street as being of sufficient capacity, ConEdison had to determine a new point of entry (POE); once this was done, the heating contractor could plan the layout of the gas piping from the boiler room to the POE.</p>
<p>While all this was going on, the NMIC crew was providing CFLs and doing air sealing in each apartment in the form of AC sleeve covers. In addition, a lighting contractor provided new energy-efficient light fixtures in the kitchens and bathrooms. All through the job, the residents were very cooperative and took the work in stride. To say there were no hiccups or problems would be to say we don&rsquo;t live in the real world, but they were few, and were dealt with professionally and in a timely manner by all concerned.</p>
<p>All through the summer the core drilling, and the installation of new heating pipe and heating elements, TRV, and enclosures for the pipes, went on without much of a problem. The boilers were installed, and so were their indirect DHW makers. All the while, the old boiler was chugging along, providing temporary service. That is, until the New York City Department of Buildings said the boiler was not safe to operate. The heating contractor, SNS, had to hire a temporary boiler (in a trailer parked outside the building) to provide heating and DHW while the job finished up and we waited for gas service.</p>
<p>The process of physically bringing the new gas piping from the street took about 21 days (November 1&ndash;21, 2010).</p>
<h4>A Challenge</h4>
<p>One big challenge was the venting of the new boilers. Our plan would have been thwarted if we had been required to run the chimney the full height of the building. The new boilers wouldn&rsquo;t allow for that scenario. Once again, luck was on our side. The building has a setback after the second floor, and there was just enough room on this second-floor roof to put the new chimney, in just the right place to conform to New York City venting code.</p>
<p>Gas service was provided, and the new boilers and heating distribution system were fully functional by the middle of January 2011. Measurements were taken in the apartments to make sure that proper heat was being provided, and that hot water at an appropriate temperature was coming from the taps. Settings were adjusted on the heating side, and soon we were right where we wanted to be.</p>
<p>The cost of the heating work was $610,774; the Weatherization program and the building owner shared this cost.</p>
<h4>Postweatherization Fuel Use</h4>
<p>As we look at the postweatherization fuel consumption we are happy to report that the savings are significant. For the 18 months prior to weatherization, the building used 9,580 MMBtu of #6 fuel oil per year at a cost of $137,450. Now, a year and half later, the building has used 3,294 MMBtu of natural gas at a cost of $45,776, a 33% savings. This is 9 Btu/ft2/HDD, compared to 20.4 Btu/ft2/HDD preweatherization. As we move through 2012, New York City has banned the use of #6 oil in apartment buildings and is pushing energy efficiency in buildings greater than 50,000 square feet with New York City&rsquo;s Local Law 84. When we got started in 2009, there was much talk of this change, but none us of thought it would happen. Well, I&rsquo;m glad to say that it has, and that 179 Henry Street will not be scrambling to meet new regulations.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Contact the author at <a href=\"mailto:danrieber@nmic.org\">danrieber@nmic.org</a>.</p>
<p class=\"moreinfo\">For more on the Northern Manhattan Improvement Corporation, go to <a href=\"http://www.nmic.org\" target=\"_blank\">www.nmic.org</a>.</p>
</div>
<h4>Lessons Learned for the Next Project</h4>
<p>Starting the process early is key. Set aside enough time for planning, discovering roadblocks, and clearing them. Make sure there is good communication among all those involved, especially the gas utility if you are converting from oil to natural gas, since coordinating trades and contractors can make for quite a headache. Good planning and commitment from all involved make for a successful job. So if you&rsquo;re considering a conversion from steam to hydronic heating, don&rsquo;t be discouraged. All you need is the will, commitment, a good engineer, a good auditor, a good contractor, good construction management, and of course, the money. This project could not have happened without the weatherization program. These grant funds were essential to the success of the project. Partnering with the NYSERDA program helped as well. In the end, we have 50 units of senior housing that are more sustainable, and the building pollutes less and uses less energy to provide heat and DHW. It&rsquo;s a home run on any scorecard.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Dan Rieber</strong> is the weatherization director at Northern Manhattan Improvement Corporation (NMIC) and has worked there for more than 20 years. Previously, he served for 4 years as an energy auditor at the New York City Department of Housing Preservation and Development (HPD), the largest municipal affordable housing developer in the nation.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>