<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>A/C in the Southeast, Part 2: The Best Way to Cool Homes in Humid Climates? | Home Energy Magazine Archive</title>
<meta name="description" content="This is the second article of a two-part series on cooling in the Southeast. Part 1 focused on what makes cooling in the region unique. Part 2 focuses on humidi">
<meta property="article:published_time" content="2014-05-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"A/C in the Southeast, Part 2: The Best Way to Cool Homes in Humid Climates?","datePublished":"2014-05-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"This is the second article of a two-part series on cooling in the Southeast. Part 1 focused on what makes cooling in the region unique. Part 2 focuses on humidi"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>A/C in the Southeast, Part 2: The Best Way to Cool Homes in Humid Climates?</h1><div class="byline">Published 01.05.2014</div></div>
<div class="article-body"><p>This is the second article of a two-part series on cooling in the Southeast. Part 1 focused on what makes cooling in the region unique. Part 2 focuses on humidity control.</p>
<p>Determining the best way to cool homes in a high-humidity climate is a complex problem with many answers. According to Dane Christensen, senior engineer in Residential Building Efficiency at DOE&rsquo;s National Renewable Energy Laboratory (NREL), best could mean best opportunity for maximum cost efficiency, best performance, or a single option that provides both. Knowing what&rsquo;s going on in the home, planning ahead, and researching the options helps homeowners to make the best decision when their existing A/C system fails.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14081779755/\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7178/14081779755_5b80bc6e03_m.jpg\" alt=\"\" width=\"160\" height=\"240\" /></a><br /><span class=\"caption\">A high-efficiency dehumidifier is being used to control elevated indoor RH. The more energy-efficient solution was to airtighten the building in order to reduce the uncontrolled air infiltration. (FSEC)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14078588991/in/photostream/\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7191/14078588991_1e3a0b7dcf_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">An unoccupied (&ldquo;snowbird&rdquo;) home in Florida experienced moisture and mold problems when the A/C system, controlled only by a humidistat, cooled the house interior to 60&deg;F during summer months. The correct control would have included a humidistat and thermostat in series (with thermostat set to, say, 76&deg;F) to prevent overcooling. (FSEC)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14078631522/in/set-72157644450649471/\" target=\"_blank\"><img src=\"https://farm3.staticflickr.com/2901/14078631522_afa2ca798d_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">With dehumidifier lid removed, filter and controls are accessible. (FSEC)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14101843773/in/set-72157644450649471/\" target=\"_blank\"><img src=\"https://farm3.staticflickr.com/2916/14101843773_15058ed3fd_m.jpg\" alt=\"\" width=\"180\" height=\"240\" /></a><br /><span class=\"caption\">Contractor Rogelio Covarrubias checks out a high SEER roof mounted mini-split heat pump. (Dave Robinson)</span></p>
</div>
<p>Christensen says that improving the home and installing a new A/C unit will give a better bang for the buck than just buying a new unit. He recommends that homeowners insulate and seal their ducts with mastic so they don&rsquo;t leak cool air into unoccupied spaces, or pull hot, damp air from attics that can reach 120&deg;F or from crawl spaces. While most ducts in newer homes are insulated to at least R-4, Christensen says there are many older homes in the Southeast with ducts that are not insulated at all. Improving the ducts in both cases reduces the amount of heat that is brought into the house when the air conditioner turns on, so a larger-sized air conditioner won&rsquo;t be needed to remove that extra heat. He also recommends insulating the attic and air sealing the home, which can further help to reduce the cooling load.</p>
<p>Reducing the amount of heat that an air conditioner has to pull out of a home as much as possible means buying a smaller system&mdash;one that costs less to buy and operate. Those cost savings on a smaller system can be put toward purchasing a more efficient A/C unit.</p>
<p>Unfortunately, most A/C systems die on a day when it is really hot, and there is no time to decide whether the ducts need sealing, or the house needs more insulation. Christensen says that homeowners in the Southeast usually demand that the HVAC equipment be replaced quickly.</p>
<p>A 13 SEER system is often the most readily available option, but it is usually not the most cost-efficient option over the life of the equipment. &ldquo;Energy savings from a 15 SEER air conditioner over the life of the system will more than compensate the initial cost,&rdquo; says Christensen. &ldquo;A homeowner strapped for cash may not be able to pay the added initial cost or may not live in the home long enough to make the money back, but overall for the country and whoever buys the house next, it&rsquo;s really the best option. As a general rule, a 15 SEER unit is almost always the better option. Sometimes going even higher in SEER level may make sense, but some analysis would be necessary. In the Southeast, sometimes the 17 SEER would be justified in some areas, but it is a logical choice to push for the 15 SEER as the first option,&rdquo; he explains.</p>
<p>Doug Garrett, a certified energy manager and president of Building Performance &amp; Comfort, Incorporated, in Austin, Texas, stresses the importance of having correctly sized ducts and airflow. &ldquo;Contractors should run a Manual J to specify a right-sized system that will do a decent job of removing moisture and size the ducts to Manual D before installing a unit or ductwork,&rdquo; he says. &ldquo;Remember, you can&rsquo;t oversize a return grille or return duct. That [right-sizing the whole system] would be the right thing to do.&rdquo;</p>
<p>Garrett says that it is rare to find both calculations completed at a jobsite&mdash;and that&rsquo;s anywhere in the country, not only in the Southeast. He stresses the importance of proper airflow, quoting the opinion of the National Comfort Institute, a residential heating and cooling contractors association that trains in this field, that most systems are starved for air. &ldquo;Fixing the airflow problem in a residential unit will increase capacity and efficiency. I find high total external pressure and airflow well below the manufacturer&rsquo;s specification all the time, and add return grilles, return ducts, and additional supply ducts so the system works right and homeowners are happy,&rdquo; he says.</p>
<p>On the hardware side, Garrett says that &ldquo;combining thermidistats [combination thermostat and humidistats] and variable-speed or ECM blowers is the best option right now. They are both more expensive, but contractors have learned that they deliver better comfort and lower bills, so they are more often presented as an option to homeowners.&rdquo; He estimates that 50% of builders in the Southeast include the combination in new construction, while the other half stick to a single-speed blower with a thermostat.</p>
<p>&ldquo;In most retrofits, there is usually a humidity problem, so the combination is commonly proposed and many are going in. Homeowners are willing to pay the uptick in cost to achieve the comfort and lower energy bills. If it&rsquo;s presented, homeowners love it, and it is usually a sale. My company encourages A/C contractors to pitch that combination in the South,&rdquo; says Garrett.</p>
<div class=\"pullquote accentDarkBlue floatRight\" style=\"width: 220px;\">Make sure you&rsquo;re not simply throwing in a dehumidifier to slap a Band-Aid on the problem.
<h5>&mdash;James Cummings, program director in Buildings Research at the Florida Solar Energy Center</h5>
</div>
<h4>Strategy for the Southeast: Combine A/C and Dehumidifier?</h4>
<p>The question of whether to install a dehumidifier in the Southeast to battle the high humidity in homes with A/C has no clear answer. Removing moisture indoors is important for the comfort and health of the residents, and for the durability of the home itself. The controversy arises when one considers the cost in energy and money of solving this problem.</p>
<p>When the A/C runs long enough, as it does in the Southeastern summers, and in older, leaky homes, it can remove enough moisture from the air on its own. But in very small or very sustainable tight homes of say, 1,200 ft<sup>2</sup>, a 2-ton air conditioner set to 75&ndash;78&deg;F may run for only 8&ndash;10 minutes to cool the home. That&rsquo;s too short a cycle to dehumidify it as well. With the thermostat set to 68&deg;F, the system could probably run long enough to dehumidify the space, but cooling below the dew point temperature increases the likelihood of moisture condensation and could wipe out the energy and cost savings of the energy-efficient A/C system.</p>
<p>During the rainy fall and spring seasons, the Southeast is still very humid but not hot enough to run the A/C. Christensen says that under these conditions a small dehumidifier may be the right way to go. Since most Southeastern homes are built on slabs rather than over basements, a small stand-alone dehumidification system is a reasonable option in his experience.</p>
<p>While there are many ways to deal with moisture in a building, running a dehumidifier can be an efficient way to remove moisture from the air. The moisture in the walls is harder to remove, so running a dehumidifier more often could be a good way to solve both problems, according to Christensen.</p>
<p>While dehumidifiers remove moisture from the air and from the walls, they also release the heat back into the house, making the A/C run more often and longer, and raising energy costs. Some brand-new split dehumidifiers release the heat outdoors, but most don&rsquo;t.</p>
<p>Christensen says that when designing a system that includes a dehumidifier, HVAC contractors should complete a Manual S to deal with these loads so the heat from the dehumidifier is accounted for in the design. &ldquo;In theory, all HVAC contractors would have both a Manual J and S before selling a system,&rdquo; he explains. &ldquo;In practice, it&rsquo;s not usually true. They may have equipment on their truck likely to be a good match for a home and will often sell a like-for-like replacement. If there is a problem with moisture, the house, or the A/C, it may mean that a different-size A/C unit is needed.&rdquo;</p>
<p>But James Cummings, a program director in Buildings Research at the Florida Solar Energy Center (FSEC), says to make sure you&rsquo;re not simply throwing in a dehumidifier to slap a Band-Aid on the problem. He says to look at adding a dehumidifier as a measure of last resort, because dehumidifiers use so much energy. Although dehumidifiers are very effective at removing water vapor, they are not usually cost-effective.</p>
<p>Their cooling efficiency is rated using the energy efficiency ratio (EER) scale. Measured throughout the entire cooling season, dehumidifiers have an EER rating of &ndash;3.4, meaning that they do not cool, but rather heat, the building. Combining a dehumidifier with an air conditioner reduces the effective SEER. For this reason, Cummings doesn&rsquo;t promote the use of dehumidifiers in the Southeast except as a backup. Before homeowners run the dehumidifier full time, he suggests that they explore other options.</p>
<h4>Before Using a Dehumidifier</h4>
<p>To reduce humidity before using a dehumidifier, homeowners can take, or have their contractor take, the following steps.</p>
<p><span class=\"inlineheading\">Reduce airflow.</span> If central A/C can&rsquo;t reach a target indoor humidity of 55% RH, most air conditioners have two to four fan speeds that an A/C contractor can set. Have the contractor measure and reduce the airflow down to 32&deg;&ndash;36&deg; CFM per ton for better humidity control and improved sensible heat ratio (SHR). The SHR is a measure of efficiency for the ability of A/C system to remove moisture or humidity; the higher the SHR number, the less capable the system. The energy and efficiency penalty of low airflow rates is rather small. An airflow measurement is important when changing the speed, because if it is already low, reducing it further will result in icing the coil.</p>
<p><span class=\"inlineheading\">Repair any duct leaks. </span>There may be significant leakage that draws air into the house from outdoors.</p>
<p><span class=\"inlineheading\">Check for and eliminate unbalanced return airflow. </span>In some homes, supply registers provide cool air in each room of the house, and return air is located centrally in the hallway or living room. If the bedroom door closes with a click when the A/C is on, this may be a sign that there is too great a pressure difference between the supply and return. If the room is at a positive pressure and the house is at a negative pressure, unbalanced return airflow can cause air infiltration, drawing humid air into the house from the attic and outdoors and raising indoor humidity. Florida Building Mechanical Code requires that the pressure differential not exceed 2.5 Pa, so have an inspector measure the pressure with closed doors. Installing extra transfer grilles in the wall or other ducted returns can move the return air back to the air handler and reduce most of the imbalance. Implementing this portion of the code can eliminate a source of humidity. Don&rsquo;t try to use a dehumidifier to overcome this problem.</p>
<p><span class=\"inlineheading\">Check the refrigerant level in the air conditioner, using the subcooling/superheat method. </span>Have a contractor verify that the refrigerant level is set properly. If it is not, the coil may not be cold enough to remove water vapor, and the A/C system will not operate at peak efficiency. Solving this problem has a double benefit; the system will operate more efficiently and will dehumidify the air more effectively.</p>
<p><span class=\"inlineheading\">Improve the airtightness of the house.</span> Hot, humid air can flow into a leaky house. Improving airtightness can be expensive, but a house that is reasonably airtight saves a lot of energy.</p>
<p><span class=\"inlineheading\">Use the Auto fan setting instead of the On setting on the air conditioner. </span>Sometimes homeowners themselves can cause humidity problems by running the air handler fan at the On setting. (The thermostat setting should be On.) Using the Auto setting, which cycles the fan on and off when the cooling system compressor cycles on and off, is the correct way to operate A/C in the Southern climate for four reasons.</p>
<ol>
<li class=\"hebullets\">At the On setting, the fan runs all the time, whether the compressor is providing cooling or not. This moves room air through the ducts 24 hours a day. If there are duct leaks, more moisture enters the house through this air.<br /><br /></li>
<li class=\"hebullets\">If the ducts are in unconditioned spaces like attics or crawl spaces, they will pick up heat and move it to the rooms, reducing the efficiency of the A/C unit.<br /><br /></li>
<li class=\"hebullets\">Running fans all the time wastes energy, and fans use a lot of energy.<br /><br /></li>
<li class=\"hebullets\">Changing from the Auto setting to the On setting may quickly increase indoor humidity by as much as 20% because of the way the cooling coil removes moisture from the air. In hot, humid weather, moisture condenses on a cold coil. After water droplets form, they gradually get bigger until they are large enough to drain by gravity and drip into a drain pan. Cummings says that this takes up to 14 minutes, according to recent research. This is important when using the On setting, because the compressor often cycles on for less than 14 minutes, so the moisture hasn&rsquo;t yet drained. The fan continues to pass warm room air over the wet coil, where the moisture evaporates into the air and is returned to the room.</li>
</ol>
<p>If after trying all of the more energy-efficient solutions it isn&rsquo;t possible to control RH at 45&ndash;55%, then Cummings says to consider a dehumidifier. There are times when it is appropriate to run a small unit for a short time&mdash;for example, during a humid period in winter when it is too cool to run the air conditioner. Cummings says that a small dehumidifier can be an efficient space-heating system, because lowering the humidity helps to heat the house.</p>
<p>Another time to use dehumidifiers is when the home is not occupied seasonally. It is common in Florida for occupants to leave for five months, and using a dehumidifier can be a more efficient way to keep humidity under control while they&rsquo;re gone and don&rsquo;t care about the indoor air temperature. Raising the air temperature by 1&ordm;F lowers the indoor RH by 2%. Raising the thermostat temperature in the summer when the home is unoccupied to 850F, or 100F higher, drops the RH by 20%.</p>
<p>Stand-alone dehumidifiers are a relatively new thing in the Southeast; Garrett says they started appearing only around five years ago. &ldquo;People didn&rsquo;t think to use them. When homeowners told contractors they had humidity problems, they would install larger A/C units. That actually made the problem worse. Oversized systems would never get the coil cold enough to dehumidify the air. But now contractors are getting it. They either slow down the blower speed or install a dehumidifier to make their customers happy.&rdquo;</p>
<h4>Dehumidifying Ventilation Air with Mini-Splits</h4>
<p>As ASHRAE Standard 62.2 becomes more widely adopted, and more ventilation is built into new homes, researchers at FSEC are finding that hot, humid weather tends to raise indoor humidity. More moisture removal capacity is needed with higher ventilation rates. While the standard recommends that a certain amount of outside air be brought inside, in the Southeast it takes a significant energy load to cool that air because there is so much moisture in it. FSEC researchers are trying to figure out better ways to condition the air without wasting electricity.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Get more info about <a href=\"http://www.bpchomeperformance.com\" target=\"_blank\">Building Performance &amp; Comfort, Incorporated</a>.</p>
<p class=\"moreinfo\">Learn more about <a href=\"http://www.buildingamerica.gov/\">DOE&rsquo;s Building America program</a></p>
<p class=\"moreinfo\">Learn about <a href=\"http://fpl.com/energysmart/\">FPL Energy Smart program</a></p>
<p class=\"moreinfo\">Learn more about <a href=\"http://www.fsec.ucf.edu/en/\">FSEC</a></p>
<p class=\"moreinfo\">Learn more about <a href=\"http://www.nrel.gov/\">NREL</a></p>
</div>
<p>One way to do this is to lower the airflow rate of the air conditioner, but if this is insufficient, Cummings says to use mini-split heat pumps instead of a dehumidifier. Mini-splits have a 21.5 SEER rating, compared to the dehumidifier&rsquo;s &ndash;3.4 EER. Initial testing has shown that using a mini-split is an efficient way to cool a house, condition ventilation air before it is brought indoors, and control indoor humidity.</p>
<p>The pilot test was run on a small commercial test lab building at FSEC with a much higher ventilation rate than would be seen in a home. In the middle of the summer of 2013, hot ventilation air introduced directly into the intake of a very efficient mini-split produced 46% RH, and the unit operated with higher-than-usual efficiency as it responded to the high dew point air run across it.</p>
<p>Cummings says that these very optimistic results have generated a lot of interest, and testing will continue as part of a Building America program. By the end of 2014, the researchers expect to have data showing how efficient it is to use a mini-split to condition ventilated air. Look for the results of the testing in a future Home Energy.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Debbie Sniderman</strong> <em>is an engineer and CEO of VI Ventures, LLC, an engineering consulting company based in Charleston, South Carolina. She can be reached at <a href=\"mailto:info@vivllc.com\">info@vivllc.com</a>.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>