<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>A Wisconsin Usonian Home: 37 Years of Energy History | Home Energy Magazine Archive</title>
<meta name="description" content="In 1970, my wife, Ankie, and I bought a home in Madison, Wisconsin, where I was a young faculty member at the University of Wisconsin-Madison. It was designed a">
<meta property="article:published_time" content="2009-07-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"A Wisconsin Usonian Home: 37 Years of Energy History","datePublished":"2009-07-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"In 1970, my wife, Ankie, and I bought a home in Madison, Wisconsin, where I was a young faculty member at the University of Wisconsin-Madison. It was designed a"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2009</div><h1>A Wisconsin Usonian Home: 37 Years of Energy History</h1><div class="byline">Published 01.07.2009</div></div>
<div class="article-body"><img width="429" height="362" align="right" src="../../images/26-4_p39.jpg" alt="" style="margin-left: 15px; margin-bottom: 10px;" />In 1970, my wife, Ankie, and I bought a home in Madison, Wisconsin, where I was a young faculty member at the University of Wisconsin-Madison. It was designed and built in 1950 by the well-known architect Herbert Fritz, Jr., a longtime colleague and friend of Frank Lloyd Wright. With its many large windows, its nature-friendly design took advantage of beautiful vistas of oak savannahs and the rolling Wisconsin landscape. <br />
<br />
We chose this house partly for its wooded surroundings, stunning views, and abundance of natural light. However, during our first winter we discovered a great problem. The floor-to-ceiling single-pane windows were repeatedly covered with a 1/8-inch-thick sheet of ice&mdash;on the inside&mdash;that would melt into puddles in the living room and loft. Comfort considerations, energy bills, and the need to preserve the house&rsquo;s structural and decorative materials all compelled us to address that problem&mdash;right away! <br />
<br />
Fortunately, my own academic career was undergoing a transformation from engineering physics into the field of energy systems and policy analysis. I was becoming increasingly involved in state and national issues of energy and environmental policy and planning. Energy efficiency and management was becoming a key part of this policy, nationally and internationally&mdash;one to which I eventually devoted much of my professional career. And this severe energy problem in our own home caused me to embark on a 37-year quest to track and optimize energy use throughout our household. <br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><b>The Original Energy Picture<br />
</b></span></span><br />
Our house has many features influenced by Frank Lloyd Wright&rsquo;s Usonian Home. In designing the Usonian home, Wright aspired to simplicity and economy, using passive solar design, radiant floor heating, and local materials. Simple lines replace expensive ornamentation, the garage is replaced by a carport, and homes are one-story, with radiant-heating. Our house has window walls, which open up rooms to outside vistas; an open floor plan with combined living and dining areas; a cathedral atrium with no attic; a small kitchen; a utility room in place of a basement; recessed lighting; a concrete slab floor; and a large central fireplace. The exterior features include board-and-batten siding, large overhanging eaves, low-sloped roofs and inexpensive concrete block construction of several walls. The southwest wall is dominated by a floor-to-ceiling 8 foot x 11 foot window, to incorporate the natural features of the hillside lot. <br />
<br />
Much of the exterior wall is constructed of &#8323;&frasl;&#8324;-inch wood siding with 3&frac12;-inch cellulose batt insulation between &frac12;-inch plywood sheathing and &frac12;-inch gypsum board. A small part of the exterior wall is 10-inch concrete block&mdash;the Usonian favorite&mdash;with &frac12;-inch gypsum board on the inside. The original roof, with its cathedral ceiling, has 3&frac12;-inch cellulose batt between the sheathing and the gypsum board. All of the original windows were single-pane, most of them set in custom-built frames. The original floor area was a modest 1,617 square feet; three additions have increased it to 2,953 square feet. <br />
<br />
I suspect the Taliesin disciples of Wright did pay considerable attention to the use of natural materials and environmentally friendly construction practices, but assigned a lower priority to ongoing energy consumption over the life of the dwelling. We believe that the natural gas-fueled forced-air furnace, which was operating in 1970 when we purchased the house, was the original furnace. It provided heat to continuous-perimeter baseboard registers fed by air ducts embedded in the concrete floor slab. The central fireplace/hearth near the center of the house, with its massive concrete block chimney extending through the cathedral ceiling, is well located for both energy-saving and social purposes. Other natural gas appliances were a range/oven and a 40-gallon domestic water heater. Including the furnace, six gas pilot lights on the three pieces of energy equipment were continuously burning in 1970. A through-the-wall room air conditioner was mounted on the north wall in the second-floor loft. Over the past 37 years, we have used this air conditioner maybe a dozen times, thanks to the fact that the house is shaded by large oak and hickory trees.<br />
<br />
Three additions were made to the original house. In 1953, the then-owner added a first-floor utility room (on slab) and above it a large &ldquo;artist&rsquo;s studio&rdquo; with a huge north-facing double-insulated window (see Photo on p. 38), which showed some energy concern. However the east- and south-facing walls of the addition were constructed with single-pane windows and the traditional 10-inch concrete block, uninsulated on both sides. In 1978, we added a solar room. This addition surpassed the residential building codes of the time and was specifically designed to incorporate the solar-thermal domestic hot water (DHW) system we installed that year. In 1994, we built an underground garage. A small stairwell room leading to this garage provided thermal buffering on the north side of the house. Its windows and doors were double pane, and the room envelope met or surpassed the construction codes of the time. <br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><b>Energy Interventions <br />
</b></span></span><br />
In the winter of 1971, I began a home energy management <br />
process that has extended over almost four decades. It includes<br />
<ul>
    <li>identifying and analyzing measures for reducing home</li>
    <li>energy use;</li>
    <li>prioritizing and implementing these measures;</li>
    <li>monitoring home energy use, primarily natural gas use; and</li>
    <li>ex post analyzing the technical and financial impact of implementing the measures.</li>
</ul>
<br />
During the period 1971&ndash;2007, my wife and I made a steady effort to reduce the use of nonrenewable energy in our home, through a variety of behavioral and technical interventions. There is no doubt that my professional activities played a major role in initiating and sustaining this effort. But it was also greatly stimulated by the external social and political environment, beginning with the environmental movement of the early 1970s and the Arab oil cutoff in 1973, and&mdash;perhaps equally important&mdash;by Wisconsin state programs designed to encourage energy conservation. New government regulations on electricity and natural gas supply systems, and pioneering work in construction standards, also served to inspire me. <br />
<br />
In this section, I will briefly describe three of the energy-saving measures we implemented. I describe some of the other measures we implemented in the next section, where I discuss the monitoring of natural gas use. <br />
<br />
<span style="color: rgb(51, 51, 153);"><b>Replacing single-pane picture windows.</b></span> Our highest priority in 1971 was to solve the problems posed by the two largest single-pane windows. Heat loss from these windows, which measured 8 feet x 11 feet and 10 feet x 5 feet, respectively, accounted for 10% of 1970 total heat load! There was also the moisture problem posed by ice on the inside of the glass. Because large double-pane insulated windows were not readily available (and because we could not have afforded them anyway), we located a carpenter who constructed an interlocking array of storms for each picture window. They have performed beautifully for more than 30 years of silent duty&mdash;an immediate payoff of no inside ice and an attractive long-term payoff in Btu and dollars. Since then, we have retrofitted the rest of the house&rsquo;s 42 windows&mdash;the final 3 in 2007. <br />
<br />
<span style="color: rgb(51, 51, 153);"><b>Installing a solar water heater.</b></span> In 1978, making use of then-sparse technical literature, and taking advantage of President Carter&rsquo;s tax credits, we installed a solar water heater. In 2006, we replaced the 80-gallon solar storage tank, which had developed some small leaks and did a modest amount of preventive maintenance on peripheral hardware for the solar-thermal system. One comment on the importance of real-time monitoring: During the warmer months, we wait until the tank temperature reads above 120&deg;F before running the dishwasher or the clothes washer, or taking a shower. <br />
<span style="color: rgb(51, 51, 153);"><b><br />
Replacing the furnace.</b></span> In 1984, when the original (estimated 65% efficient) furnace began to fail, we replaced it with a newly available 90% efficient condensing furnace. It paid for itself in less than six years (see Table 1). Twenty years later, we replaced it with a 94% efficient dual-burner furnace with a variable-speed fan. This fan saves energy by slowing down when the furnace reaches target temperature. The upgrade is also quieter than the old system.<br />
<br />
Much remains to be done. For example, some of the walls are not well insulated. Up to now, I have felt that the potential energy savings did not justify the complicated renovation work. However, as climate change becomes a more urgent issue, we may well implement this and other energy-saving measures. <br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><b>Monitoring the Results <br />
</b></span></span><br />
To sustain a long-term energy management process, it is necessary to monitor the results. Our energy and financial records extend back to 1970. To avoid creating a pseudo laboratory environment, with cables and meters in every corner, we have generally relied on monthly utility bills to monitor our project. Under special circumstances, we supplement this data with self-reading of utility meters. The self-readings are done during periods of unusual energy use or severe weather, or periods just prior to or following a change in system operation. In a few cases, such as several years following installation of the solar-thermal system, we have installed additional meters.<br />
<br />
We have made an effort to preserve financial records. These include not only utility bills, but also records of the capital cost of installing new systems or upgrading old ones. In general, we have gathered this information contemporaneously. This information includes weather records, energy price records, and energy supply forecasts. The Wisconsin State Energy Office has been a consistent source of local energy, economic, and weather statistics. <br />
<br />
<img width="532" height="387" align="left" src="../../images/26-4_p41.jpg" alt="" style="margin-right: 15px; margin-bottom: 10px;" />Figure 1 shows directly measured annual natural gas use during the heating year (July 1&ndash;June 30) from 1970 through 2007. The peak consumption of slightly less than 300 million Btu occurred during our first two years of residency. Over the past few years, consumption has fallen to approximately 110 million Btu. The figure also shows measured gas consumption for DHW and cooking. Actual measured values were obtained only during the heating years 1978&ndash;79 through 1985&ndash;86, when the local utility lent us gas and water meters that separately monitored hot water use and gas for water heating. Values for other years are indirectly deduced, in part from information obtained during that eight-year monitoring period. Note that nonfurnace gas consumption dropped from 55 million Btu in 1970&ndash;71 to 8 million Btu in recent years. The greatest reduction occurred after the solar DHW system was installed; this unit provides most of our hot water from early spring through late autumn. Furthermore, because this unit has electronic ignition, we no longer need the six original gas pilot lights. <br />
<br />
External auditors have conducted two energy audits. The first was conducted in the late 1970s by the local utility. Only a cursory audit, it identified some infiltration problems, primarily at doors and fireplace and at masonry/floor boundaries; these were corrected. A very thorough audit was conducted in January 2008 under Wisconsin&rsquo;s Focus on Energy program by John Viner, a home performance consultant in Madison. It included extensive blower-door and infrared thermographic measurements. The audit identified several infiltration problems&mdash;not uncommon in a house of this vintage. The measured air flow at a pressure difference of 50 Pascals (CFM50) was 2,890 cfm, yielding an air changes per hour (ACH<span style="font-size: smaller;"><sub>50</sub></span>) of 7.68 air changes per hour. The so-called LBL correction factor, based on climate, building height, wind shielding, and leakiness correction, yielded an estimated annual average natural infiltration rate (ACH) of 0.3 air changes per hour. Several of these new recommendations are being implemented; we plan to implement others during future remodeling projects.<br />
<br />
Electricity usage is not the focus of this article, but we have monitored it over the past 37 years. Electricity use has decreased slightly over this period, despite a 25% increase in floor area and increased use of electrical devices. <br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><b>Technical Analysis of Energy Interventions <br />
</b></span></span><br />
We carried out technical analysis for most of the energy interventions, to determine how much energy the intervention would save. Most assessments of window and wall modifications were made with straightforward heat loss methods, based on conventional ASHRAE formulations. In the 1970s and early &rsquo;80s, use was made of the University of Wisconsin F-Load and F-Chart models for home heat load and solar design calculations. Over the past two decades, many sophisticated engineering-based models have become available. Ease of use varies; one user-friendly model is Lawrence Berkeley Laboratory&rsquo;s Home Energy Saver. Rather than wed myself to one of these models, I constructed a very simple spreadsheet model. This model incorporates and calculates <br />
<ul>
    <li>exterior surface areas and house volume;</li>
    <li>U-values for the exterior surfaces of 7 wall types, 3 ceiling types, and 12 window types;</li>
    <li>heating degree-day data from 1970 to date for Madison;</li>
    <li>conductive heat loss through all exterior surfaces;</li>
    <li>heat loss due to infiltration based on estimated annual average ACH, determined from blower door measurements;</li>
    <li>internal heat gain from electric and nonelectric appliances and heat generated by human activity;</li>
    <li>furnace gas consumption based on heat loss and internal heat gain; and</li>
    <li>gas consumption of nonheating appliances: range, DHW heater, and pilot lights.</li>
</ul>
<br />
With this simple, transparent load model, it is a straightforward task to estimate energy savings and relative importance of each actual or potential energy intervention. The calculated 37-year results are shown in Figure 1 where they are compared with the measured values taken directly from meter readings (see &ldquo;Determination of Balance Point Temperature&rdquo;). The calculated magnitudes and the trends are both reasonably consistent with the measured values. Most importantly for me, this model makes it easy to estimate the savings and relative importance of potential interventions, and to list them in order of priority. <br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><b>Financial Analysis of Energy Interventions <br />
</b></span></span><br />
Financial considerations played a major role in our energy efficiency projects. During the early 1970s, we conducted back-of-the-envelope calculations with then-current energy prices, using simple payback as figure of merit. As energy prices rose dramatically after the 1973 oil crisis, we took a longer-term approach, using conventional wisdom to construct scenarios with increasing energy prices. The financial, as well as the technical, analysis for our 1978 solar DHW heating system was based on the well-known Wisconsin F-Chart, as described in the preceding section. In the 1980s, with the advent of personal computers and spreadsheets, we began to rely more on computerized financial analysis. However, in hindsight I can say that one of the strongest influences in our project decision-making process was the firm conviction that energy conservation and striving for efficient energy use is important.<br />
<br />
I recently conducted a retrospective analysis of several of our more important projects, using actual historical prices and Microsoft Excel&rsquo;s macro financial functions. Table 1 shows key inputs and results for the analysis of two major energy interventions. The first is the 1971 installation of interlocking storms over our 8 foot x 11 foot single-pane picture window. The second is the 1984 installation of a high-efficiency condensing furnace. <br />
<br />
Annual energy savings from installing the storms are 8.9 million Btu. Historical natural gas prices rose at an annual average rate of approximately 6.5% over the past 37 years. As shown in the table, lifetime dollar savings total more than $1,800 from 1971 through 2007. For us, the most relevant quantitative results are simple payback and internal rate of return: 14 years and 8.3%, respectively. These are attractive values from our particular social perspective. <br />
<br />
The 1984 furnace investment paid off handsomely. The initial investment of $1,950 was recouped by 1990, yielding a simple payback of six years, and a 17% internal rate of return. By 2003, when we replaced the 1984 furnace with a new variable-fan furnace, its cumulative energy savings were 1,100 million Btu, corresponding to a reduction in operating cost of $7,230. <br />
<br />
The payback period for the solar domestic water heater, originally calculated in 1978, was too optimistic. This was because I incorrectly assumed that natural gas prices would continue to rise throughout the &rsquo;80s and &rsquo;90s. Taking into account all energy savings and maintenance costs through 2006, retrospective analysis shows that the cumulative net cash flow was still slightly negative. However, in 1978 our greatest motivation for installing a solar unit was to obtain insight into an emerging technology, learn how the system worked, and help stimulate interest in alternative energy sources. We more than achieved these goals, and after 30 years, the system is still operating as originally designed. <br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><b>The Wisconsin Context <br />
</b></span></span><br />
Because our house is not a typical Wisconsin residence, it is interesting to put our 37 years of energy experience into the overall context of Wisconsin home energy use. Scott Pigg and colleagues at the Energy Center of Wisconsin (ECW) have made this easy for me with their excellent report E<i>nergy and Housing in Wisconsin: A Study of Single-Family Owner-Occupied Homes</i>. <br />
<br />
The ECW report found that houses built in the 1950s have today the highest heating energy intensity (HEI) of all existing Wisconsin houses&mdash;more than 9 Btu per square foot per heating degree-day (Btu/ft<span style="font-size: smaller;"><sup>2</sup></span>/HDD). Heating energy intensity is often referred to in the literature as the Home&nbsp;Heating Index (HHI). Our home&rsquo;s HEI in 1970 was 15.8 Btu/ft<span style="font-size: smaller;"><sup>2</sup></span>/HDD. In contrast, its HEI in 2007 was 6.1 Btu/ft<span style="font-size: smaller;"><sup>2</sup></span>/HDD. The average Wisconsin home has an HEI of 7.5. New construction (built in 1994 or later) has an HEI of 5.8. <br />
<br />
<table width="270" cellspacing="10" cellpadding="10" border="0" bgcolor="#99ccff" align="left" style="margin-right: 15px; margin-bottom: 10px;">
    <tbody>
        <tr>
            <td><span style="color: rgb(51, 51, 153);"><b>Determination of Balance Point Temperature<br />
            </b></span><br />
            In carrying out the calculations described in this article, I discovered an uncertainty in the estimate of our house&rsquo;s average balance point temperature (BPT).&nbsp; BPT is the outdoor temperature at which house heat loss equals the sum of intrinsic heat gain (from appliances and occupants) and solar heat gain. BPT varies constantly with changes in the amount of intrinsic and solar heat. It is also dependent on the house&rsquo;s heat loss coefficient and the indoor air temperature. Heating degree-days reported by utilities and newspapers are traditionally based on an average BPT of 65&deg;F. <br />
            <br />
            In an alternative approach to my heat loss calculations described earlier (BPT=65&deg;F), I used our house&rsquo;s average BPT and the corresponding adjusted heating degree days for each year.&nbsp; Based on suggestions of Scott Pigg of the Energy Center of Wisconsin, this average BPT was determined from statistical analysis of my monthly monitoring data, using the PRISM model developed at Princeton University.<br />
            <br />
            From this analysis, I estimated that the average BPT increased gradually from 59&deg;F in the 1970s to almost 62&deg;F in recent years. This is probably due to lower intrinsic heat gains and to higher daytime thermostat settings, as our increasing age (is it thinner blood?) calls for warmer rooms, despite our admiring adherence to the Jimmy Carter sweater philosophy. We used a different average BPT each year to obtain an adjusted heating degree-day value for each year.&nbsp; Internal heat gains were then ignored in the spreadsheet model since in principle the adjusted average BPT accounted for them directly. This alternative approach gave slightly higher calculated gas consumption values than those shown in Figure 1.</td>
        </tr>
    </tbody>
</table>
Two other minor factors have probably contributed to the absolute decrease in our residential energy use over the past 37 years. Weather data from the Wisconsin Office of State Energy indicate that the ten-year average of annual degree-days beginning in 1997 is 8.2% lower than the 30-year normal from 1971 to 2000. In addition, beginning in the year 2001, our family spends a little more time away from home in winter, resulting in longer thermostat setbacks and decreased gas appliance use. We have made careful estimates of these two factors and believe they do not substantially change overall trends and general conclusions of our analysis. <br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><b>Monitor and Save Energy<br />
</b></span></span><br />
In 1970, we moved into a 1950s architect-built house with high natural gas usage, unusually large window area, and ice-and-internal moisture problems in winter. During the next 37 years, we made a steady effort to reduce nonrenewable energy use through a variety of behavioral and technical interventions. We paid particular attention to conducting a technical and financial analysis for each intervention, and to monitoring energy use before and after each intervention. We collected energy consumption data for 37 years, with modest exceptions for intermittent years away from home. Here are the technical and financial highlights of that experience: <br />
<br />
Both personal comfort and preservation of structural materials were significantly increased over the time period. Total home natural gas energy decreased from 290 million Btu in 1970 to 110 million Btu in 2006, despite a 25% increase in house floor area. Nonheating gas energy decreased from 55 million Btu in 1970 to 8 million Btu in 2006.<br />
<br />
The total gas energy intensity (TEI) of the home dropped from 20 in 1970 to 6.6 Btu/ft2/HDD, more than a factor of 3. Although the house was constructed with 1950 building practices, and has an extremely high window fraction in the exterior envelope (18% in 2006), the HEI is less than 80% of the average value for all Wisconsin homes. <br />
<br />
Total natural gas energy used over the 37-year period was 5,730 million Btu. Without the energy efficiency measures, energy used would have been 10,440 million Btu, a savings of 4,710 million Btu over that period. At today&rsquo;s natural gas prices, this would be the equivalent of $55,000. Without these savings, our gas bill in 2007 heating would have been approximately $3,000 instead of $1,100. <br />
<br />
But equally important is the realization that the process we began in 1970 is just as relevant today. Although the dollar is worth less today than it was in 1970, a Btu of energy saved in 1970 achieved the same reduction in climate change as a Btu saved in 2007. We feel that we have learned from this process and are happy to have stuck with it. What have we learned?<br />
<br />
Monitoring is important&mdash;you should know what is happening and where you are in the process. Utility bills and Web sites that inform customers about their energy use are a step in the right direction. To take the next step, you will need to install more meters and more indicators in your home, Microelectronics and smart metering are probably the key to future breakthroughs in this area.<br />
<br />
Economics count&mdash;pay attention to cost and financial analysis. But also take a long-term view, one that matches your vision of a sustainable energy future.<br />
<br />
Finally, establish and hold to an energy savings principle. Keep at it. Our experience shows that small things add up!&nbsp; &nbsp;<br />
<br />
<i>Wes Foell is an energy educator, researcher and consultant. Formerly a faculty member at the University of Wisconsin, he founded Resource Management Associates, an international energy/environment consulting firm in Madison, Wisconsin (wfoell@rmaglobal.net).<br />
<br />
<span style="color: rgb(51, 51, 153);"><b>&gt;&gt; For more information:</b></span><br />
To download the Home Energy Saver simulation model, go to <a href="http://hes.lbl.gov/hes/about.html">http://hes.lbl.gov/hes/about.html</a>.<br />
<br />
To learn more about Wisconsin residential energy, see Pigg, S., and M. Nevius. </i>Energy and Housing in Wisconsin: A Study of Single-Family Owner-Occupied Homes, Research Report 199-1<i>. Madison: Energy Center of Wisconsin, 2000. To download a copy go to: <a href="http://www.ecw.org/resource_detail.php?resultid=293">www.ecw.org/resource_detail.php?resultid=293</a>.  </i></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>