<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>ACIN Flow Finder Mk 2 | Home Energy Magazine Archive</title>
<meta name="description" content="By definition, energy-efficient homes need to be airtight, so the ventilation system is vital to a healthy, durable home. Yet in Ontario, where new homes are be">
<meta property="article:published_time" content="2014-10-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"ACIN Flow Finder Mk 2","datePublished":"2014-10-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"By definition, energy-efficient homes need to be airtight, so the ventilation system is vital to a healthy, durable home. Yet in Ontario, where new homes are be"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>ACIN Flow Finder Mk 2</h1><div class="byline">Published 30.10.2014</div></div>
<div class="article-body"><p>By definition, energy-efficient homes need to be airtight, so the ventilation system is vital to a healthy, durable home. Yet in Ontario, where new homes are being built more airtight, one can still build a compliant home with exhaust-only &ldquo;ventilation&rdquo; controlled by a binary switch. Some high-performance builders and architects are starting to see the value in commissioning their heat recovery ventilation (HRV) systems to (1) balance the incoming and outgoing flows, and (2) ensure that the system delivers no more or less than the designed flows to the intended rooms. Generally, home performance pros are beginning to realize that it is necessary to focus on commissioning HRV systems. At my company in Canada, BlueGreen Consulting Group, Incorporated, we recently took the plunge and bought the ACIN Flow Finder Mk 2 from U.S. distributor Retrotec (also available through TrueTech Tools). Though the Flow Finder is a pleasure to use, it had a few quirks that need to be resolved.</p>
<div class=\"authorbio\"><img class=\"headshot\" src=\"https://farm4.staticflickr.com/3949/15478028789_d953269fb1_t.jpg\" alt=\"\" />
<div class=\"headcaption\">
<div class=\"authorname\">Greg Labb&eacute;</div>
is co-owner of BlueGreen Consulting Group, a Toronto-based high-performance home consulting firm. (Greg Labb&eacute;)</div>
<div class=\"clearer\"><img src=\"/images/interface/clear.gif\" alt=\"\" /></div>
</div>
<p>First and foremost, what&rsquo;s unique about this machine is that unlike most balometers, which passively measure airflow, this one uses a small, light, powered fan. As Lawrence Berkeley National Laboratory says in one of its technical papers, &ldquo;To date, no nonpowered flow hood has been able to measure outlet flows with an acceptable level of accuracy.&rdquo; The Flow Finder does have this ability.</p>
<p>At $4,000, this new machine is expensive. Ours is the 246th unit produced, and we&rsquo;re probably the first company in Canada to take it for a test run.</p>
<p>Having been accused of measuring a turd with a micrometer in the past, we felt the investment in top-of-the-line equipment was necessary for our clients&rsquo; sake and to bolster our detail-oriented image.</p>
<h4>How It Works</h4>
<p>There are two ways of measuring airflow with a flow capture hood&mdash;passively or actively. Most balometers use passive sensors that measure the air passing through them with an array of anemometers. But the Flow Finder Mk 2 uses an active method that exhausts the air trapped inside the capture hood, using a small, precisely controlled fan that ramps up until the pressure inside the capture hood is the same as the pressure inside the room.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15661983531\"><img src=\"https://farm4.staticflickr.com/3954/15661983531_e22973de10_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"160\" /></a><br /><span class=\"caption\">As delivered, the Flow Finder Mk 2 package came from Retrotec with the parts shown here, except the square extension, which we ordered and received later. It came with an assembly manual, but no user&rsquo;s manual. By the time this is published, a new, more extensive user&rsquo;s manual should be available for download.</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15640935986\"><img src=\"https://farm4.staticflickr.com/3951/15640935986_90bfe705fb_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"160\" /></a><br /><span class=\"caption\">Passive versus active is perhaps an unfair way to compare balometers, but the Flow Finder is easy to use for residential purposes, and the digital reading eliminates the parallax and the operator bias typical of meters with needles that move.</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15478029189\"><img src=\"https://farm4.staticflickr.com/3936/15478029189_8d1ee9b753_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"122\" /></a></p>
<h5>Table 1. Comparison of ACIN Flow Finder Mk 2 and Alnor ABT701</h5>
<p><a title=\"Table 1. Comparison of ACIN Flow Finder Mk 2 and Alnor ABT701 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15478763517\"><img src=\"https://farm4.staticflickr.com/3937/15478763517_a0d1934b24_m.jpg\" alt=\"Table 1. Comparison of ACIN Flow Finder Mk 2 and Alnor ABT701\" width=\"240\" height=\"199\" /></a></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15661983681\"><img src=\"https://farm6.staticflickr.com/5598/15661983681_42a5cd11d6_m.jpg\" alt=\"Untitled\" width=\"180\" height=\"240\" /></a><br /><span class=\"caption\">If you live in North America, make sure you get the attachments you want. The collapsible hood would be very useful, and so would the rectangular extension shown above on an Alnor balometer. Note that Retrotec does not issue the rugged hard case shown in the photo at left but a large red carrying case that a fellow elevator rider mistook for a pizza delivery case. (Greg Labb&eacute;)</span></p>
</div>
<p>When the Flow Finder Mk 2 is placed over a supply grille, for example, the motorized fan expels the air trapped in the hood&rsquo;s enclosure and accelerates the fan until the pressure in the hood is equal to the atmospheric pressure in the room. All this happens with the push of a little red button cleverly placed at the handle for one-handed starts. It takes no more than ten seconds to depressurize or pressurize the enclosure and spit out a reading. The Flow Finder measures air temperature and relative humidity (RH), too. The fully pressure-compensated readings range from 6 CFM to 323 CFM, but Flow Finder will read up to 500 CFM using calculated compensation. For residential flows, we anticipate staying well below the 323 CFM.</p>
<p>It should be noted that unless your supply or return register grille is flat and less than 8 inches square, you&rsquo;ll need a hood attachment in order to get readings. It&rsquo;s important to know what kind of grilles you&rsquo;re going to measure from, and we highly recommend that as part of your order, you get the right combination of hoods, if Retrotec can supply them. For residential purposes&mdash;given that the typical residential HVAC supply grille is 4 inches x 10 inches&mdash;the clear hood supplied by Retrotec works well, and the fact that it&rsquo;s clear means you can see inside the enclosure to confirm positioning and check the seal around the edges&mdash;a brilliant idea. Having said that, the classic longer cloth- type hood&mdash;see photo of the Alnor flow meter on the next page&mdash;would mean less bending down and less ladder work for ceiling grills. No hood attachment can prepare you for every scenario in the field, so bring lots of cardboard and tape to make flanges and custom attachments.</p>
<p>Retrotec claims that the battery can measure active readings for 12 hours of operation, and so far we have no reason to doubt that claim.</p>
<p>For HRV grilles that are on ceilings, or worse, between ceilings and closet trim casings, a narrower hood attachment might be very useful. On our first couple of assignments, let&rsquo;s just say we used a lot of cardboard cutouts and tape to get some readings.</p>
<h4>Performance</h4>
<p>We&rsquo;re pleased to report that the Flow Finder Mk 2 does what it&rsquo;s supposed to do. We compared two balometers by placing the hood on the supply grille on center and at the corner (see Table 1). At Low, the flows were too low to detect with the Alnor. (In fairness, it&rsquo;s a commercial unit.) The Medium and High flow rates produced ratings for both balometers. The standard deviation was consistently lower with the ACIN, and the difference between corner readings and middle readings were an order of magnitude less noticeable. Splitting hairs for measuring air flows? Perhaps, but when you can measure more precisely, why not?</p>
<p>Once we downloaded the user&rsquo;s manual from Retrotec, we were pleased to learn that we didn&rsquo;t have to learn Dutch to operate the unit. (The Flow Finder is manufactured in Holland by ACIN Instrumenten.) The touch screen offers two modes: continuous reading, or sample reading. For the sample reading, it takes less than ten seconds to adjust the speed of the fan until pressure parity is achieved inside and outside the hood. There is an option to custom-enter the names of rooms and store readings for each of those rooms. This feature is quirky and, in our case, it didn&rsquo;t work.</p>
<p>The first unit we received randomly locked the screen for a dozen minutes when we tried to store readings. Thankfully, Retrotec was fairly attentive and sent us a new replacement unit that works. The store function captures basic information in a comma-delineated table that includes temperature and RH for each measurement location. Though this function should eliminate transcription errors, it would be nice if the machine could spit out a more formal and simple report including the unit&rsquo;s calibration date, serial number and model number.</p>
<p>Finally, living in Canada might as well be living in Madagascar when it comes to dealing with warranty or calibration issues. We all thought the Free Trade Agreement and NAFTA were going to make the border less of a barrier to small to-medium-sized enterprises like our BlueGreen, but it&rsquo;s still a struggle. Shipping over the international border to resolve issues of this kind is expensive, and it&rsquo;s a hassle. Though the manual suggests the calibration interval be set at one year, Retrotec is still working out the details of where (Europe or United States) the interval can be extended and how much to charge for a calibration. The new replacement machine we had shipped to us was last calibrated in December of 2013, which means the certificate expires less than five months after we received the unit&mdash;we&rsquo;ll keep you posted.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Lawrence Berkeley National Laboratory. <em>Measuring Residential Ventilation System Airflows: Part 2&mdash;Field Evaluation of Airflow Meter Devices and System Flow Verification</em>, Berkeley, California: LBNL, 2012. <a href=\"http://homes.lbl.gov/publications/measuring-residential-ventilation-system-airflows-part-2-field-evaluation-airflow-meter\" target=\"_blank\">Download a copy of this report.</a></p>
</div>
<p>The bottom line: As homes get more airtight&mdash;by design or by happenstance&mdash;home performance pros need to take ventilation rates seriously, and the Flow Finder Mk 2, with its sleek, easy-handling, simple interface; its long battery life; and its accuracy won&rsquo;t disappoint the user. Yes, it&rsquo;s orders of magnitude more expensive than a garbage bag test, but it looks more professional and is less awkward to use. If supply accuracy is important to you and you value your time in the field, the ACIN Flow Finder Mk 2 should be part of your tool kit whenever you commission ventilation systems or do diagnostics of discomfort due to flow imbalance.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>