<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Air Sealing and the CAZ | Home Energy Magazine Archive</title>
<meta name="description" content="After I described how air can get sucked down the chimney and vent connector and flue, and out the draft diverter of the gas water heater, and into the basement">
<meta property="article:published_time" content="2013-02-25">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Air Sealing and the CAZ","datePublished":"2013-02-25","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"After I described how air can get sucked down the chimney and vent connector and flue, and out the draft diverter of the gas water heater, and into the basement"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Air Sealing and the CAZ</h1><div class="byline">Published 25.02.2013</div></div>
<div class="article-body"><p>After I described how air can get sucked down the chimney and vent connector and flue, and out the draft diverter of the gas water heater, and into the basement, the mother, who was now wondering if this was the cause of her child&rsquo;s sickness, said to me, &ldquo;Why doesn&rsquo;t everyone know this? Why aren&rsquo;t the public health organizations educating everyone about this danger?&rdquo; I replied, &ldquo;Indeed.&rdquo;</p>
<div class=\"authorbio\"><img class=\"headshot\" src=\"http://farm9.staticflickr.com/8107/8508507281_53b2e9a3ea_t.jpg\" alt=\"\" />
<div class=\"headcaption\">
<div class=\"authorname\">A. Tamasin Sterner</div>
is president and chief coach of Pure Energy Coach, LLC, and The Pure Energy Center, based in Lancaster, Pennsylvania, and Lavina, Montana. (A. T. Sterner)</div>
<div class=\"clearer\"><img src=\"/images/interface/clear.gif\" alt=\"\" /></div>
</div>
<ul>
<li class=\"hebullets\">Let&rsquo;s start with the hows. Under certain conditions, flue gases (I like to call these gases fumes) might not vent properly and leave the building when:</li>
<li class=\"hebullets\">the chimney is partially or totally blocked;</li>
<li class=\"hebullets\">the temperature in the room is close to the outside temperature, as it sometimes is in the summer;</li>
<li class=\"hebullets\">the chimney is too large for the combustion appliance, as in the case of an orphaned water heater;</li>
<li class=\"hebullets\">there is inadequate air for both proper combustion and proper draft; or</li>
<li class=\"hebullets\">something inside the building is causing the air to be sucked down the chimney. This could be an exhaust fan or dryer; a return duct leak, like an uncovered filter slot; or other suction from the attic through an unsealed chimney chase.</li>
</ul>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8509589128/in/set-72157632857800979/\"><img src=\"http://farm9.staticflickr.com/8233/8509589128_c506e79d57_m.jpg\" alt=\"\" width=\"240\" height=\"88\" /></a><br /><span class=\"caption\">The left picture shows that smoke is not going up the draft diverter and into the flue (flue gas spillage). The right photo shows the smoke going up the draft diverter and into the flue. This is good. (Tamasin Sterner)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8508481903/in/set-72157632857800979/\"><img src=\"http://farm9.staticflickr.com/8241/8508481903_b6905821ae_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">In the left photo tape was used by a technician to cover the holes they drilled. The holes are in the wrong place. In the same photo, a hand drills a hole in the right place for testing the CO level in the flue gasses. The right photo shows a tech drilling in the right place for draft testing. (Tamasin Sterner)</span></p>
</div>
<p>What? You mean incomplete air sealing in an attic can cause backdrafting of combustion appliances floors away from the attic? Indeed.</p>
<p>Here&rsquo;s how. When a bypass, such as a chimney chase, isn&rsquo;t air sealed in the attic, the stack effect can suck air out of the basement. Since most of our heating and water-heating systems are in the basement, their flue pipes can be the source of the makeup air that is being sucked out of the basement. This can be very dangerous!</p>
<p>Besides the stack effect, attic fans can suck air through open air leaks, and the air could be coming from the flue. Even closed heating or cooling supply registers can cause suction on the combustion appliance zone (CAZ) through unsealed bypasses because the return is still open!</p>
<p>BPI standards are very clear about this issue. They <em>essentially</em> state:</p>
<blockquote><em>Thou shall not add attic ventilation without first verifying that the attic is fully air sealed from the living space. And thou shall not add attic insulation without first verifying that the attic is fully air sealed from the living space.</em></blockquote>
<p>This is because adding ventilation without a solid air barrier between the attic and the living space will make the house air and heat leak out faster, because the attic will be colder in the winter. If the house air is carrying moisture with it, the moisture will condense on the cold roof deck and cause wood rot and maybe mold. Also, unbalanced house pressures can cause natural-draft heaters and water heaters to backdraft fumes. The fumes may contain CO. CO is very dangerous; in fact, it can kill you. If the CAZ isn&rsquo;t fully separated from the attic, the CAZ can be under so much suction pressure that the combustion appliances can backdraft.</p>
<p>BPI expects technicians to verify an effective air barrier between the living spaces and the attic spaces by doing visual inspections, and by using a blower door, zone pressure testing with a manometer, and smoke. Using an infrared camera in the attic when the house is under slight positive pressure from the blower door (air is being blown into the house) can also be a very effective way to find remaining air leaks.</p>
<p>All of this puts understanding the house as a system into perspective, doesn&rsquo;t it?</p>
<p>The days of doing a task without seeing the big picture are over. Why now? Because starting in May 2013, many more atmospheric-draft water heaters will be orphaned due to the new federal standards for the installation of direct-vent heating systems. These orphaned water heaters are weak when left alone, and the proper venting of their fumes can be easily overcome by even minor suction on the room where the water heater is located&mdash;the CAZ. The fear caused by knowing this is what keeps me up at night.</p>
<p>My therapist once told me, &ldquo;Tamasin, you tend to compartmentalize things&mdash;you focus on a task and get it done and then go on to another task. You might feel better if you blended the work.&rdquo; I took that to heart and focused on trying to see the big picture&mdash;to have a hawk&rsquo;s-eye perspective when contemplating issues.</p>
<p>So now that I can fully view the impact of incomplete air sealing between the attic spaces and the rest of the building, I&rsquo;m motivated even more to guarantee that contractors</p>
<ul>
<li class=\"hebullets\">really understand what house as a system means;</li>
<li class=\"hebullets\">have the skills and tools and materials to fully air seal attics from the rest of the building; and</li>
<li class=\"hebullets\">are actually doing the air sealing, and verifying the sealing is complete.</li>
</ul>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\"><a href=\"http://www.PureEnergyCoach.com\" target=\"_blank\">Pure Energy Coach</a><br /> 10 N Bausman Dr.<br /> Lancaster, PA 17603<br /> Tel: 717-293-8990<br /> <a href=\"mailto:tsterner@PureEnergyCoach.com\">tsterner@PureEnergyCoach.com</a></p>
<p class=\"moreinfo\">Watch Pure Energy\'s YouTube video, <a href=\"http://www.youtube.com/watch?v=MI9Ro4IZ6kk&amp;feature=plcp\" target=\"_blank\">Pure Energy Coach: Zonal Pressure Diagnostics House</a>.</p>
</div>
<p>Postwork inspections are critical. This is one reason contractors test out at the end of each day they air seal or insulate. Checking that combustion appliances still draft fast enough and strong enough is what the combustion safety tests are meant to do.</p>
<p>Quality control inspections have been my company&rsquo;s bread and butter since 1987. We have always been motivated to perform high quality QC inspections because we have that hawk&rsquo;s-eye view. As you can see from this article, there are many reasons why a contractor should do a good job of air sealing bypasses that can suck air out of the CAZ.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>A. Tamasin Sterner</strong> <em>is president and chief coach of Pure Energy Coach, LLC, and The Pure Energy Center, based in Lancaster, Pennsylvania, and Lavina, Montana.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>