<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Air-Sealing Tips for Efficiency That Lasts // Part 2: Continuous Means Continuous | Home Energy Magazine Archive</title>
<meta name="description" content="This is part 2 of a series that describes how to air seal the most difficult parts of buildings.
Chris Corson, of EcoCor High Performance Buildings, likes to sa">
<meta property="article:published_time" content="2017-04-19">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Air-Sealing Tips for Efficiency That Lasts // Part 2: Continuous Means Continuous","datePublished":"2017-04-19","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"This is part 2 of a series that describes how to air seal the most difficult parts of buildings.
Chris Corson, of EcoCor High Performance Buildings, likes to sa"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2017</div><h1>Air-Sealing Tips for Efficiency That Lasts // Part 2: Continuous Means Continuous</h1><div class="byline">Published 19.04.2017</div></div>
<div class="article-body"><p><em>This is part 2 of a series that describes how to air seal the most difficult parts of buildings.</em></p>
<p>Chris Corson, of EcoCor High Performance Buildings, likes to say that when you&rsquo;re thinking about an air barrier, &ldquo;continuous means <em>continuous</em>&rdquo; &mdash;and that means no gaps, with no exceptions. The air barrier must be continuous to be effective, and continuity should be simple&mdash;it&rsquo;s best to stay out of its way. Keep the red-line exercise in mind, and the fewer transitions, the better (see part 1 of this series, &ldquo;Start on the Drawing Board,&rdquo;). Even in difficult areas like window bucks, floor and roof joists, and stud bays, a continuous air barrier is indispensable for ensuring building performance, because a small gap in airtightness amounts to a large hole in the building assembly. Gaps, at best, cause drafts and reduce the effectiveness of insulation. At worst, gaps allow moisture loading of the assembly, which increases the possibility of mold and rot&mdash;leading to health risks and decreasing the building&rsquo;s structural integrity.</p>
<p>Transitions are inevitable and require careful planning and attention. Before you conduct a blower door test, visually inspect the air barrier. This will give you a good sense of building performance, and where the visible gaps are<strong>.</strong> Every connection, juncture, and surface transition is a possible site of failure, and should be inspected for continuity. Above all, remove structural elements from the air barrier&rsquo;s path, allowing for continuity in the simplest way possible.</p>
<h4>Gaps Can Be a Major Problem</h4>
<p>Wetting through an air leak in gypsum board can be up to 90 times greater than wetting by diffusion over the course of a heating season (see Figure 1). This fact underscores the critical importance of air barrier continuity: Gaps in the air barrier can compromise building performance. A continuous, interior air barrier ensures that conditioned air remains within the structure, reducing the energy demand associated with heating and cooling. The air barrier also prevents moisture loading of the insulation and interior assembly, which can cause health and structural problems as we said above. By allowing unconditioned exterior air to infiltrate into the conditioned space, and allowing moisture to accumulate in the assembly, small discontinuities in the air barrier can add up to big problems.</p>
<h5>Air Leaks</h5>
<p><a title=\"Air Leaks\" href=\"https://www.flickr.com/photos/55393876@N07/33341815373/in/album-72157680213989102/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/3/2830/33341815373_7118bf1c81.jpg\" alt=\"Air Leaks\" width=\"326\" height=\"500\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\"> Figure 1. Air leakage can cause 90 times as much moisture loading as diffusion, increasing the risk of mold and rot. Image courtesy of Building Science Corporation, buildingscience.com.</span></p>
<p>&nbsp;</p>
<h4>Thoughts on Spray Foam as an Air Barrier</h4>
<p>Spray foam has been billed for years as the way to meet the dual goals of airtightness and insulation. But despite its widespread use, foam is not a reliably long-lasting air barrier. Think again about that ever-important red line. Foam is inherently discontinuous&mdash;it stops at every stud bay, every joint, and every penetration. Building components move, expand, and shrink over time, but because it is rigid, foam cannot stretch as the building moves, or as a wire wiggles back and forth.&nbsp;Instead, it cracks or pulls back from stud bays, leaving holes in the air barrier. Because foam is difficult and expensive to remove, it\'s almost impossible to repair once it is damaged. And its vapor impermeability prevents drying, which can cause moisture to accumulate in the enclosure.</p>
<p>When it comes to foam, we say less is best. We can deliver healthier, safer, longer-lasting, and better-performing buildings without it. Because superior, continuous, vapor-intelligent air barriers are now readily available, we&rsquo;re seeing a growing wave of professionals shifting to foam-free building. We research and write frequently about foam use in buildings, and we encourage you to check out our blog (https://foursevenfive.com/foam-fails/) for a full discussion on the subject.</p>
<h4>Where Continuity Gets Complicated and How to Deal</h4>
<p>Transitions between stories, rooms, materials, and building components can be the most difficult places to ensure solid air barrier connections. Here are some of our approaches to dealing with these challenges.</p>
<h5>Going from Room to Room</h5>
<p>Although drywall can theoretically be airtight, it simply doesn&rsquo;t work as a continuous air barrier. Drywall can&rsquo;t bridge continuously from room to room, meaning that every transition between rooms or from wall to floor constitutes a gap. We refer to drywall as a sacrificial layer, because it will be subjected to wear and tear by occupants; it becomes increasingly unviable as an air barrier over the lifetime of the building.</p>
<p>We recommend that an interior air barrier be attached to the studs before interior framing begins, ensuring that it is continuous from room to room. Once the barrier is attached to the studs, interior framing can be constructed inboard of that. This ensures a linear and continuous air barrier containing within it all the interior components of the building. This calls for designers and builders to practice proper staging of building elements, and to know? when they have the best opportunities for access.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/33768163460/in/album-72157680213989102/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/3/2810/33768163460_29925cdc26.jpg\" alt=\"Untitled\" width=\"374\" height=\"500\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\"> Our fellow Brooklynites at bldgtyp design/build firm devised an ingenious strategy for ensuring a continuous interior air barrier. They applied small strips of Intello Plus membrane to the building studs before the interior framing was set. When, later in construction, the rest of the air barrier was applied, these strips could be easily attached to the barrier with small strips of airtight tape. This mitigated the need for meticulous taping at the junctures between rooms, and avoided discontinuities that could have compromised the performance of the air barrier. </span></p>
<h5>Going from One Floor to the Next</h5>
<p>Floor joists and beams should also be contained within the air barrier and shouldn&rsquo;t penetrate your red line. Making sure that these beams are within the barrier requires advanced planning and smart construction sequencing, but it can really help to ensure continuity.</p>
<p>One simple method of keeping joists within the air barrier is to wrap them with an airtight exterior membrane, such as vapor-open Solitex Mento, before they are set, and to lay this membrane over the floor before the second-story wall is built. After the wall goes up, this membrane can be attached to the interior air barrier, ensuring continuity from one floor to the next. The reason for using a vapor-open membrane at this point is that different wall materials have different vapor profiles. The ideal is to have a vapor-open exterior and a vapor-variable interior&mdash;and because these joist pockets are closer to the assembly exterior, a vapor-open membrane makes the most sense. For projects that involve many interior-to-exterior zigzags, there are membranes available that can do double duty, allowing for the use of a single material that snakes between floors.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/33341813843/in/album-72157680213989102/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/3/2884/33341813843_9f14f13f72.jpg\" alt=\"Untitled\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Floor joists are wrapped with an exterior barrier&mdash;in this case, Solitex Mento&mdash;which is taped above and below the floor to the Intello Plus interior air barrier. This ensures air barrier continuity from one floor to the next. </span></p>
<p>Another method of ensuring air barrier continuity is to use a single linear interior air barrier along the inside of the service cavity, and to support floor joists with a ledger board within the cavity (see Figure 2). This mitigates the need to wrap the membranes meticulously around the floor joists, and reduces the number of transitions in the air barrier.</p>
<h5>Air Barrier</h5>
<p><a title=\"Air Barrier\" href=\"https://www.flickr.com/photos/55393876@N07/33341815023/in/album-72157680213989102/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/3/2851/33341815023_133dbec44f.jpg\" alt=\"Air Barrier\" width=\"500\" height=\"475\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\"> Figure 2. This detail shows the use of ledger boards to support floor joists. This eliminates the need to wrap the joists and allows them to be contained within a single, linear air barrier spanning two floors.</span></p>
<h5>Going from One Material to Another</h5>
<p>Different materials react differently to temperature and moisture, expanding and shrinking at different rates, and some materials adhere to one another better than others. When two different materials meet, the risk of a compromised air barrier increases significantly. Planning for resiliency at these junctions is key to ensuring air barrier integrity.</p>
<p><span class=\"inlineheading\">From joists and rafters to wall.</span> Contega PV fleece tape can be used to make airtight connections between plaster walls and wooden joists or rafters. Thick layers of plaster are less prone to cracking, and will ensure the effectiveness of the connection. For connections to smooth masonry that will not be plastered, effective taping will be sufficient.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/33341812923/in/album-72157680213989102/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/3/2819/33341812923_c7dab240e8.jpg\" alt=\"Untitled\" width=\"500\" height=\"318\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Effective taping ensures that air barriers are continuous at material junctions. The tape sections can be prepared in advance for all joist and rafter connections</span>.</p>
<p><span class=\"inlineheading\">From concrete slab or subfloor to wall.</span> Buildings move over time, so use materials that will allow enough slack in your air barrier to easily accommodate the amount of movement that can occur between the two planes. This holds true for both interior and exterior connections. We advise using adhesive caulks that dry flexible, such as Contega HF. Use primer to prepare a substrate for surfaces that are porous or unstable.</p>
<p>Our only exception to this rule concerns connections from one vapor-closed material to another&mdash;for example, a connection between a concrete slab and a subslab vapor barrier. Such a connection may not allow adhesives to cure. In these situations, we use tape made for subslab poly, such as COMPEGO.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/33341812643/in/album-72157680213989102/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/3/2896/33341812643_5b3fa20e57.jpg\" alt=\"Untitled\" width=\"500\" height=\"499\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">An adhesive that dries flexible and has vapor performance comparable to that of the interior membrane is used to attach the membrane to other building materials, such as airtight oriented strand board or concrete. </span></p>
<p><span class=\"inlineheading\">From concrete to structural support.</span> Contega Solido SL tapes will adhere to a wide variety of materials, such as membrane, metal, and concrete, and can be further reinforced with Contega HF adhesive. For exterior sealing of joists to masonry, Contega Solido EXO should be used.</p>
<h5>At Windows</h5>
<p>Not only must the windows themselves be airtight but the transitions between the window frames and the rest of the barrier must be airtight as well. There are many ways to ensure continuity of the air barrier at the window frames, but it is key to ensure that the membrane is continuous into the window openings and around the frames (see Figure 3). Once the window has been placed into the frame, all window seams should be taped to the continuous air barrier with airtight, flexible tape. Pre-made corners facilitate installation and ensure a robust air barrier.</p>
<h5>Air Tight Windows</h5>
<p><a title=\"Air Tight Windows\" href=\"https://www.flickr.com/photos/55393876@N07/33768163630/in/album-72157680213989102/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/3/2846/33768163630_da2218d698.jpg\" alt=\"Air Tight Windows\" width=\"500\" height=\"452\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Figure 3. There are a number of techniques for ensuring continuity from window buck to frame. In all cases, the taping must be continuous directly into the frame, ensuring airtightness of the entire assembly.</span></p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">To learn more, go to <a href=\"http://www.foursevenfive.com\" target=\"_blank\">www.foursevenfive.com</a>.</p>
</div>
<h4>Continuous Means Continuous</h4>
<p>The best way to ensure a continuous air barrier is by providing the simplest, most straightforward path, limiting the intrusion of structural elements and the number of transition points. And a single air barrier system is best; attempting to combine elements of different systems introduces more transitions and increases the likelihood of gaps. To quote Thoreau, Simplicity, simplicity, simplicity.&rdquo; Your design can be frittered away by detail; or, with smart planning, you can step out of the way and allow a single, continuous air barrier to do its job, and ensure that your building performs well for years to come.</p>
<p class=\"authorbox faintLightBlueBG\"><em>From tiny houses in California to the largest Passive House in New York City, 475 High-Performance Building Supply is a trusted source of free knowledge for building professionals, and an easy-to-use platform for purchasing unique, high-quality European high-performance building envelope solutions&mdash;all provided exclusively by 475, and with next-day delivery. We at 475 compile details of air barrier solutions, and have even published our favorites in a downloadable series available in <a href=\"https://foursevenfive.com/product-category/quality-control/books/\" target=\"_blank\">eBook</a> or <a href=\"https://foursevenfive.com/product-category/quality-control/cad-details/\" target=\"_blank\">CAD detail</a> form. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>