<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Air-Sealing Tips for Efficiency That Lasts // Part 3: Planning for Intentional (and Some Unintentional) Holes in the Air Barrier | Home Energy Magazine Archive</title>
<meta name="description" content="This is part 3 of a series that describes how to air seal the most difficult parts of buildings.
We&amp;rsquo;ve emphasized throughout this series that continuity i">
<meta property="article:published_time" content="2017-05-16">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Air-Sealing Tips for Efficiency That Lasts // Part 3: Planning for Intentional (and Some Unintentional) Holes in the Air Barrier","datePublished":"2017-05-16","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"This is part 3 of a series that describes how to air seal the most difficult parts of buildings.
We&amp;rsquo;ve emphasized throughout this series that continuity i"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2017</div><h1>Air-Sealing Tips for Efficiency That Lasts // Part 3: Planning for Intentional (and Some Unintentional) Holes in the Air Barrier</h1><div class="byline">Published 16.05.2017</div></div>
<div class="article-body"><p><em>This is part 3 of a series that describes how to air seal the most difficult parts of buildings.</em></p>
<p>We&rsquo;ve emphasized throughout this series that continuity is the top priority for your air barrier. Holes and penetrations are the enemy. So how do we deal with doors, windows, and utilities&mdash;&ldquo;holes&rdquo; that are necessary for the design of a habitable building? Even a perfect air barrier must have penetrations for windows, doors, electric cables, water and sewage lines, telecom lines, and ventilation. Beyond these indispensible penetrations, some buildings have to be designed to accommodate pet doors, appliance exhausts, and fireplaces. Although we think you can <em>and should</em> limit or eliminate as many penetrations as possible from that second list, the first can&rsquo;t be shortened. Good planning and workmanship at these penetrations is critical to ensure robust air barrier performance.</p>
<p>As a general rule, we recommend that you <em>reduce and collect</em> penetrations. Every planned penetration is a possible site of air barrier leakage and a construction challenge; the fewer you have to manage, the better. Try to eliminate as many penetrations as possible, and bundle the ones that you need as much as you can. For those must-have penetrations, good planning and smart sequencing will make the process of bundling go much more smoothly, and will ensure that you have a high-performance air barrier for years to come.</p>
<h4>Fenestration</h4>
<p>Even if you use airtight high-R-value triple-pane windows and high-performance doors, your air barrier will be compromised if these windows and doors are not continuous with the rest of your air barrier. A poor installation can reduce overall performance of the assembly significantly&mdash;so what&rsquo;s the use of investing in high-performance windows if they aren&rsquo;t properly installed? Here are the products and techniques that we recommend to ensure reliable airtight connections between your windows and the rest of your air barrier.</p>
<p>It&rsquo;s tricky to plan a simplified connection when juggling bucks, sills, thermal bridging issues, and a variety of details specific to each window manufacturer. We have found that the best method is to use solid acrylic adhesive tapes. They adhere to a wide array of materials, and can therefore serve many different functions on the jobsite. Solid acrylic adhesives aren&rsquo;t water soluble, so the seal won&rsquo;t be affected by moisture over time. And perhaps most importantly, some of these tapes can survive for the lifetime of your building. Make sure to ask your supplier for supporting evidence of long-term durability [link: https://foursevenfive.com/what-we-mean-by-permanently-airtight/].</p>
<h5>Taping Windows</h5>
<p><a title=\"Taping Windows\" href=\"https://www.flickr.com/photos/55393876@N07/34701186935/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4166/34701186935_5abdc5839e.jpg\" alt=\"Taping Windows\" width=\"500\" height=\"312\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Figure 1. Zero-reveal tape is applied around the outside of the window frame before the window is mounted in the rough opening.</span></p>
<p>To help describe our methodology, we&rsquo;ve developed a few terms of art for taping windows. <em>Face-taping</em> involves running tape along the interior or exterior face of the window frame and over the buck or sill after the window has been placed into the rough opening. <em>Zero-reveal-taping</em> involves pretaping around the outside edge of the window before it has been placed into the rough opening (see Figure 1). In this method, you run the air barrier into the rough opening and then attach the prepared window to the air barrier once it has been fastened into the window. Zero-reveal-taping leaves your window jambs clean and free of visible tape. It also facilitates a tight connection by allowing you to apply tape around the outside of the window frame <em>before</em> it&rsquo;s inserted into the rough opening. Some Pro Clima tapes have adhesive strips that facilitate this multistep taping process, and these pretaped windows are the best guarantee of a long-lasting, high-performing air barrier. If you are using a flexible air barrier, folding that membrane into your rough opening and taping to the barrier rather than to the sill itself will further ensure continuity in your system (see Figure 2).</p>
<h5>Continuous Window Seal</h5>
<p><a title=\"Continuous Window Seal\" href=\"https://www.flickr.com/photos/55393876@N07/34570513341/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4173/34570513341_0860711762.jpg\" alt=\"Continuous Window Seal\" width=\"500\" height=\"452\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<span class=\"caption\">Figure 2. Face-taping entails taping the window frame to the buck after placing it in the rough opening, using a full-surface adhesive tape. Zero-reveal- taping involves pretaping windows, before they are mounted, using tape with adhesive strips, and then attaching these strips to the air barrier once the window are inserted into the rough opening. </span></p>
<p>Effectively taping airtight window frames is the most important part of ensuring air barrier continuity at these penetrations. But a number of other steps should be taken to ensure continuity as well.</p>
<p>Plywood end grain leaks. If your window bucks are plywood, the end grain isn&rsquo;t airtight. Tape your window to the buck all you want, but if the buck itself isn&rsquo;t airtight, it&rsquo;s going to be drafty. Taping the plywood end grain, the interior corners of the buck, and even over window clips ensures a robust air barrier and leaves no possible sites of air leakage unaddressed.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/34570513281/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4178/34570513281_7381ec1c30.jpg\" alt=\"Untitled\" width=\"500\" height=\"248\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Leaky plywood end grain, corners where two plywood boards meet, and clips should be taped to ensure a robust air barrier. </span></p>
<p>Read the labels. When using a material that&rsquo;s new to you, make sure you know how to use it. Pro Clima tapes are pressure-sensitive adhesive (PSA) tapes, meaning that the adhesive is activated and the seal is set when pressure is applied. One benefit of this is that you can adjust the tape when you apply it&mdash;as long as you haven&rsquo;t pressurized it yet. Unfortunately, problems can arise if the tape isn&rsquo;t applied properly, though they can usually be easily rectified with a little pressure.</p>
<p>Pre-make tape corners to simplify. Corners are challenging. If you pre-make corners out of tape, windows can be easily and fully connected to window bucks, ensuring that even at the difficult junctions, your air barrier is continuous with your airtight window frame. This simple trick can save you time, headaches, and performance issues later on, so it&rsquo;s well worth the effort and planning. Watch our brief video tutorial <a href=\"https://foursevenfive.com/pre-making-a-window-corner-with-tescon-profil-2/\" target=\"_blank\">here</a>.&nbsp;</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/34660741576/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4180/34660741576_a0907c5a8d.jpg\" alt=\"Untitled\" width=\"500\" height=\"281\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<span class=\"caption\">Video tutorial on pre-making tape corners for window installation</span></p>
<p>Use a primer if you&rsquo;re taping to an uneven or porous surface. It doesn&rsquo;t matter how airtight your connection is if you&rsquo;re taping to a material that isn&rsquo;t itself airtight. For example, rough, uneven masonry isn&rsquo;t an ideal surface for taping. By priming such a surface and filling in all of the cracks and air barriers, you ensure a robust, airtight connection between the tape and the surface&mdash;and therefore between the window and the rest of your assembly.</p>
<p>Choose high-performance windows and doors. It may seem obvious, but it&rsquo;s critical that your windows and doors be airtight and well insulated. Inert-gas-filled triple-pane windows with panes separated by superspacers are the best performers out there, and triple-gasket sealing for operable windows ensures that when your window is closed, it&rsquo;s airtight. Although it&rsquo;s true that these windows and doors cost more<strong>,</strong> that cost is more than offset by the energy savings associated with a robust air barrier, the increased longevity of your building, and the peace of mind that these high-performance materials ensure.</p>
<h4>Pipes and Wires: Use Appropriate Tools to Ensure Air Barrier Continuity</h4>
<p>Utility pipes and wires that run straight through your air barrier can present significant air-sealing challenges. We&rsquo;ve found that gaskets are the best solution for running these pipes and wires through your building envelope. Airtight EPDM gaskets, which fit snugly around circular (or near circular) penetrations, can be taped airtightly to your air barrier and used interior or exterior for every duct, pipe, and wire. Gaskets form a seal that is tight but flexible and isn&rsquo;t compromised by the movement of pipes or wires&mdash;you can pull a mile of wire through one of these without springing a leak. These gaskets will take care of the majority of point penetrations. The rest (such as square or irregularly shaped penetrations) can simply be taped.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/34660741096/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4162/34660741096_268dcf70e1.jpg\" alt=\"Untitled\" width=\"500\" height=\"419\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<span class=\"caption\">Dan Hines, of Habitat for Humanity DC, describes his line set penetration bundling solution in a 475 On-Site video. </span></p>
<p>Multiple utility lines can be bundled together and funneled into your building, minimizing the overall number of exterior penetrations. But once they&rsquo;re through the exterior, they should be individually gasketed through the air barrier. Dan Hines, of Habitat for Humanity DC, came up with a <a href=\"https://foursevenfive.com/475-on-site-habitat-for-humanity-washington-dc/\" target=\"_blank\"><u>great method that he discusses in one of our videos</u></a>. He bundled multiple utility lines into a PVC pipe through the exterior sheathing, and then split the lines for individual penetrations through the air barrier so that each could be tightly fitted with a gasket.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/34660735696/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4174/34660735696_5ce450883a.jpg\" alt=\"Untitled\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<span class=\"caption\">Left: HRV intake and exhaust tubing, sealed with Roflex gaskets and taped to the interior air barrier. Right: Kaflex wire gasket, also taped to the interior membrane.</span></p>
<p>Although some people may advocate using foam around wires, pipes, and tubes to seal holes in the air barrier, foam is not ideal at these junctions. Bundling wires becomes impossible, as small air gaps between tubes end up becoming major leaks. What looks like a complete seal really isn&rsquo;t. Foam cracks and shrinks over time, so any air seal is temporary. And because foam is inflexible, it doesn&rsquo;t allow for wire movement. Flexible gaskets are a far superior choice.</p>
<h4>Other Strategies to Minimize Penetrations</h4>
<p>Beyond the means and methods described here, there are other steps you can take if you want to compete for tightest building in state. Choosing appliances wisely can help to eliminate penetrations. An electric stove and water heater, for instance, will eliminate the need for a gas line, and a condensing dryer provides an alternative to a vented dryer system. These up-front investments will pay dividends in the long run; the tighter the air barrier, the longer the life of the building, the better the occupants&rsquo; health, and the lower the heating and cooling costs.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">To learn more, go to <a href=\"http://www.foursevenfive.com\">www.foursevenfive.com</a>.</p>
</div>
<p>Finally, it bears repeating: Good planning and smart sequencing can make all the difference. By making smart decisions during the planning stages and by building deliberately and carefully, you can make small but powerful choices that will dramatically improve the simplicity, longevity, and performance of your air barrier.</p>
<p class=\"authorbox faintLightBlueBG\"><em>From tiny houses in California to the largest Passive House in New York City, 475 High-Performance Building Supply is a trusted source of free knowledge for building professionals, and an easy-to-use platform for purchasing unique, high-quality European high-performance building envelope solutions&mdash;all provided exclusively by 475, and with next-day delivery. We at 475 compile details of air barrier solutions, and have even published our favorites in a downloadable series available in <a href=\"https://foursevenfive.com/product-category/quality-control/books/\" target=\"_blank\">eBook</a> or <a href=\"https://foursevenfive.com/product-category/quality-control/cad-details/\" target=\"_blank\">CAD detail</a> form. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>