<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Air-Sealing Tips for Efficiency That Lasts // Part 4: Protect Your Air Barrier | Home Energy Magazine Archive</title>
<meta name="description" content="This is part 4 of a series that describes how to air seal the most difficult parts of buildings.
A service cavity and vented rainscreen promote durable airtight">
<meta property="article:published_time" content="2017-05-24">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Air-Sealing Tips for Efficiency That Lasts // Part 4: Protect Your Air Barrier","datePublished":"2017-05-24","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"This is part 4 of a series that describes how to air seal the most difficult parts of buildings.
A service cavity and vented rainscreen promote durable airtight"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2017</div><h1>Air-Sealing Tips for Efficiency That Lasts // Part 4: Protect Your Air Barrier</h1><div class="byline">Published 24.05.2017</div></div>
<div class="article-body"><p><em>This is part 4 of a series that describes how to air seal the most difficult parts of buildings.</em></p>
<p>A service cavity and vented rainscreen promote durable airtightness.</p>
<p>Unless you intend to live like Thoreau, rising with the sun and heating your cabin with a small iron stove, your building will need utilities. But supplying utilities means putting holes in your building assembly&mdash;and as we&rsquo;ve emphasized throughout this series, holes are the enemy of air barrier continuity. So what&rsquo;s the best way to plan for these incursions into your air barrier without compromising its performance?</p>
<p>For indispensable windows, doors, and utilities&mdash;those must-have penetrations&mdash;smart planning, good sequencing, and excellent craftsmanship make all the difference. We&rsquo;ve recommended flexible gaskets and airtight tapes to seal penetrations and connect them to the rest of your air barrier, which works wonders for preserving continuity. But the priority is always to reduce the number of holes; even if you have a great way of sealing penetrations, it&rsquo;s better not to have penetrations in the first place.</p>
<p>We recommend building a service cavity, constructed inboard of your interior air barrier, and a vented rainscreen, constructed outboard of your weather-resistant barrier (WRB), to preserve the longevity of these layers. In addition to vastly reducing the number of penetrations in your air barrier, these cavities greatly decrease the likelihood that your barrier will be accidentally damaged or penetrated in the years to come&mdash;ensuring a robust, long-lasting air barrier that will do its job throughout the life of your building.</p>
<h4>The Service Cavity: You&rsquo;ll Thank Us Later</h4>
<p>Although you may need only a single penetration to run water and electrical lines into your building, you may need many more penetrations to distribute water and electricit throughout the building. When you consider every faucet, every outlet, every gas line, you could easily end up with a hundred holes in your air barrier, each one a possible site of leakage. (That&rsquo;s yet another reason why we advise against using drywall as an air barrier. Not only is drywall discontinuous from room to room, but it can be further compromised by utility penetrations.)</p>
<p>A service cavity constructed inboard of your air barrier helps solve this problem. It offers you a way to distribute utilities throughout the building without multiplying the number of holes in your air barrier, and it makes it much easier to install fixtures and utilities in the future, without worrying about penetrations. After the interior air barrier is installed, the service cavity is constructed by running horizontal battens that will ultimately support your drywall. This creates a space between your drywall and your air barrier in which utilities can be split and distributed, dramatically reducing the number of penetrations needed. It also separates the air barrier from the drywall, which will be cracked, screwed, drilled, and otherwise abused by the building&rsquo;s occupants. This bit of distance between the two layers is the best insurance against any accidental penetrations in the future.</p>
<p><a title=\"tr-druelinger4-photo1\" href=\"https://www.flickr.com/photos/55393876@N07/34696108332/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4196/34696108332_1373d9a7ac.jpg\" alt=\"tr-druelinger4-photo1\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">At the Association for Energy Affordability in the Bronx demo, horizontal battens attached inboard of the air barrier form the structural basis of the service cavity.</span></p>
<p>To construct the service cavity, we typically recommend attaching 2 x 2 or 2 x 3 battens, or furring strips, to the building studs <em>after</em> the interior air barrier is installed. Horizontal battens are better, because utilities are more often distributed horizontally than vertically, eliminating the need to drill service holes through studs. They also provide counterpressure to blown-in cellulose insulation. This helps to optimize density and distribution of the insulation and maximize its performance. And the 90&deg; angle between the studs and the battens minimizes thermal bridging. After electrical wires and water supply piping have been constructed, gypsum wallboard (GWB) can easily be attached to the furring strips. For even better thermal performance, the service cavity itself can be insulated, increasing the overall R-value of your assembly.</p>
<p>The service cavity is a great example of a smart, affordable, simplifying solution that serves multiple purposes. It distributes utilities without unnecessarily penetrating the air barrier; it protects the air barrier from the wear and tear interior walls are subjected to; it provides an opportunity to add more insulation; and it ensures your air barrier&rsquo;s health and longevity. But you won&rsquo;t build one by accident, or stumble on the idea near the end of the construction process. Building a service cavity requires a bit of advance planning&mdash;but it makes distributing utilities while also protecting your air barrier infinitely easier, and it protects you from having to individually tape every outlet, every faucet, and every supply pipe (see Figures 1 and 2).</p>
<p>So plan to build yourself a service cavity. You&rsquo;ll thank us later.</p>
<h5>Creating a Service Cavity</h5>
<p><a title=\"Creating a Service Cavity\" href=\"https://www.flickr.com/photos/55393876@N07/34696108592/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4252/34696108592_5792e318a2.jpg\" alt=\"Creating a Service Cavity\" width=\"500\" height=\"304\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. The service cavity creates a space for utilities to be distributed throughout the building interior. It minimizes penetrations of the air barrier, which is inboard of the service cavity.</span></p>
<h5>Ideal Service Cavity</h5>
<p><a title=\"Ideal Service Cavity\" href=\"https://www.flickr.com/photos/55393876@N07/34016746414/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4250/34016746414_8708e1f616.jpg\" alt=\"Ideal Service Cavity\" width=\"500\" height=\"214\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2.Another look at constructing the ideal service cavity. The interior air barrier is applied over the studs and insulation, horizontal battens are layered over the air barrier, and GWB is applied as a finish over the service cavity, safely set away from the air barrier.</span></p>
<h4>Vented Rainscreens: Protecting Your Weather-Resistant Barrier</h4>
<p>We&rsquo;ve emphasized the importance of your vapor-intelligent, airtight interior air barrier throughout this series. But it&rsquo;s also important to protect your vapor-open WRB on the building exterior to ensure the long-term performance of your assembly. A vented rainscreen serves much the same purpose as the interior service cavity&mdash;it creates a space between the WRB and the building siding, thereby protecting your WRB from damage and ensuring its performance for years to come. It&rsquo;s also vastly preferable to exterior sheathing in terms of vapor intelligence, as it facilitates drying of your assembly through your vapor-open exterior membrane and WRB.</p>
<h5>Rainscreen Details</h5>
<p><a title=\"Rainscreen Details\" href=\"https://www.flickr.com/photos/55393876@N07/34728530921/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4199/34728530921_6a12150dc2.jpg\" alt=\"Rainscreen Details\" width=\"500\" height=\"313\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Figure 3. Details showing exterior vented rainscreens and interior service cavities, along with the double air barrier system we strongly recommend for airtight, high-performance wall construction.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/34728531141/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4198/34728531141_6b631d5322.jpg\" alt=\"Untitled\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Vertical strapping is applied over the exterior air barrier to construct the vented rainscreen. Horizontal boards attached to the vertical strapping can either serve as the rainscreen, or serve as an attachment point for another layer.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/34728529791/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4271/34728529791_955330f347.jpg\" alt=\"Untitled\" width=\"400\" height=\"400\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Vertical battens are applied outboard of the WRB, which will serve as the attachment for the vented rainscreen. </span></p>
<p>Yes, your WRB is weather resistant&mdash;hence its name. But to ensure its longevity, you need to protect it from nature&rsquo;s harshest elements, including bulk water intrusion and wind impact. A vented rainscreen does just that. The cavity is constructed by laying vertical strapping over the WRB and attaching it to the building studs, creating an attachment point for exterior weathering boards and a space into which water can evaporate out through the exterior membrane. This protects your WRB from bulk water intrusion, wind impact, and UV radiation, and maximizes the drying potential of this vapor-open layer.</p>
<p>This vented rainscreen can also serve as a sort of service cavity for utilities. Although exterior utility distribution may be less extensive than interior distribution, you will probably have a hose, lights, and outlets on the building exterior. So a service cavity that facilitates their distribution without increasing the number of penetrations in the assembly is ideal.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">To learn more, go to <a href=\"http://www.foursevenfive.com\">www.foursevenfive.com</a>.</p>
</div>
<p>We strongly advise using this dual-membrane system, consisting of a vapor-intelligent or vapor-retarding interior air barrier and a vapor-open, weather-resistant exterior air barrier. We use the Pro Clima system, with Intello Plus as the interior air barrier and Solitex Mento as the exterior air barrier in most cases. This ensures the best air barrier performance and a vapor-intelligent assembly, providing the many advantages that we explain above. e. It also ensures that insulation is held between two airtight layers, which vastly improves its performance&mdash;like putting a windbreaker over a thick wool sweater.</p>
<p>A service cavity in the building interior and a vented rainscreen on the exterior will ensure the long-term performance of your air barrier and insulation (see Figure 3). (We also recommend these approaches for your roof. Building these cavities does entail a bit more planning and deliberate sequencing, but it will pay big dividends in the long run.</p>
<p class=\"authorbox faintLightBlueBG\"><em>From tiny houses in California to the largest Passive House in New York City, 475 High Performance Building Supply is a trusted source of free knowledge for building professionals, and an easy-to-use platform for purchasing unique, high-quality European high-performance building envelope solutions&mdash;all provided exclusively by 475, and with next-day delivery. We at 475 compile details of air barrier solutions, and have even published our favorites in a downloadable series available in <a href=\"https://foursevenfive.com/product-category/quality-control/books/\" target=\"_blank\">eBook</a> or <a href=\"https://foursevenfive.com/product-category/quality-control/cad-details/\" target=\"_blank\">CAD detail</a> form. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>