<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Another Solar Myth Bites the Dust | Home Energy Magazine Archive</title>
<meta name="description" content="Way back in 1978, I installed my first solar water-heating system. I continued with solar thermal, installing new systems until tax credits expired in 1986, and">
<meta property="article:published_time" content="2016-09-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Another Solar Myth Bites the Dust","datePublished":"2016-09-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Way back in 1978, I installed my first solar water-heating system. I continued with solar thermal, installing new systems until tax credits expired in 1986, and"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>Another Solar Myth Bites the Dust</h1><div class="byline">Published 30.09.2016</div></div>
<div class="article-body"><p>Way back in 1978, I installed my first solar water-heating system. I continued with solar thermal, installing new systems until tax credits expired in 1986, and I kept nearly all the local systems up and running for years after that. It became painfully obvious to me that simplicity is essential for the durability and longevity of any solar-thermal system. Complex systems just die young. Back then, the holy grail of solar thermal was to come up with a system that would cost $1,000&mdash;which nobody ever really succeeded in doing. These days, you expect to pay $6,000&ndash;10,000 for a solar hot-water system, installed.</p>
<p>My friend Martin Holladay published an article in March 2012, entitled &ldquo;Solar Thermal Is Dead.&rdquo; He generated a lot of discussion with that article, including some dissent, so he published another article in December 2014, entitled &ldquo;Solar Thermal Is Really, Really Dead.&rdquo; Martin looked at solar-thermal prices and compared them to using PV and a heat pump water heater to do the same job. After doing the math, PV and a heat pump appeared to beat solar thermal for water heating.</p>
<p><a title=\"fe_Weingarten_photo1_hi\" href=\"https://www.flickr.com/photos/55393876@N07/29354365355/in/album-72157672168478182/\" data-flickr-embed=\"true\"><img src=\"https://c4.staticflickr.com/9/8772/29354365355_f5540fb242.jpg\" alt=\"fe_Weingarten_photo1_hi\" width=\"500\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">The authors admiring their solar DHW system on the roof of Zak Vetter&rsquo;s home.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/29275893431/in/album-72157672168478182/\" data-flickr-embed=\"true\"><img src=\"https://c8.staticflickr.com/9/8545/29275893431_eb163261c9.jpg\" alt=\"Untitled\" width=\"500\" height=\"233\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">The collectors, each made up of 300 feet of &frac34;-inch poly pipe mounted to a steel bracket.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/29275893041/in/album-72157672168478182/\" data-flickr-embed=\"true\"><img src=\"https://c2.staticflickr.com/9/8355/29275893041_c337e6dc8c.jpg\" alt=\"Untitled\" width=\"360\" height=\"500\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Zak Vetter, who is over six feet tall, and the 105-gallon Marathon tank.</span></p>
<p>&nbsp;</p>
<p>But often the answer you get depends on your assumptions, and in designing and building this system we chose to challenge some of those commonly held assumptions. For one, heat pump water heaters are new enough that we don&rsquo;t really know how long they will last. For another, there are great advantages to installing a system that, while not protected against freezing, will not be damaged by freezing. These are reasons to continue to explore how to make simple solar thermal work.</p>
<h4>The Project</h4>
<p>Enter Zak Vetter. Zak asked me to help design and install a solar hot-water system for his home near Carmel, California. It&rsquo;s a roof-mounted system on a building that combines living space and shop. He had established a simple set of goals for the project:</p>
<ul>
<li>Greatly reduce or eliminate the need for off-site energy to provide all the hot water desired.</li>
<li>Build a system that works well in less-than-ideal conditions. This means that even on a cloudy day, most (or even all) of the hot-water demand is met by the solar energy collected and stored in the system.</li>
<li>Build a system that requires nearly zero maintenance.</li>
</ul>
<p>I had never worked with such a demanding list. Many assumptions go into designing and building a traditional solar-thermal system, and these got challenged by Zak&rsquo;s goals. Here are some of the assumptions we typically work from:</p>
<ul>
<li>Solar can provide, at best, 75% of your water heating.</li>
<li>With freeze protection, solar is complex.</li>
<li>Overheating is a big problem for solar.</li>
<li>
<p>Installing solar thermal is tricky.</p>
</li>
<li>
<p>Solar-thermal systems need yearly maintenance.</p>
</li>
</ul>
<p>Design rules also involve assumptions:</p>
<ul>
<li>We want the most efficient collectors.</li>
<li>Sizing a system for winter will cause overheating in summer.</li>
<li>Parallel piping gathers the most Btu.</li>
<li>Storage tanks should not be oversized since this will create stagnation problems.</li>
<li>Freeze protection dictates system design.</li>
</ul>
<div class=\"rightImage\" style=\"width: 500px;\">
<p><a title=\"The Spring Equinox 2016\" href=\"https://www.flickr.com/photos/55393876@N07/29354370655/in/album-72157672168478182/\" data-flickr-embed=\"true\"><img src=\"https://c8.staticflickr.com/9/8123/29354370655_b569c54fea.jpg\" alt=\"The Spring Equinox 2016\" width=\"500\" height=\"298\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. System performance at the spring equinox.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/29354369615/in/album-72157672168478182/\" data-flickr-embed=\"true\"><img src=\"https://c8.staticflickr.com/9/8727/29354369615_a06f7f035a.jpg\" alt=\"Untitled\" width=\"500\" height=\"298\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2. System performance at the winter solstice, when it produced water ranging from about 110&deg;F to a little over 140&deg;F.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/29354368585/in/album-72157672168478182/\" data-flickr-embed=\"true\"><img src=\"https://c2.staticflickr.com/9/8371/29354368585_ec43aacb95.jpg\" alt=\"Untitled\" width=\"500\" height=\"250\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 3. A comparison of winter and spring output, showing the exit temperature of each of the four coils, plus the water temperature at the tank exit.</span></p>
</div>
<p>Clearly, Zak&rsquo;s goals didn&rsquo;t line up with the standard assumptions. But I&rsquo;m glad he challenged convention, because ultimately we built a system that costs less and performs better than any solar-thermal system I know of. The system cost right around $4,000 and provides 95% of annual hot-water Zak&rsquo;s family needs. Someone good with their hands could do the same job for around $3,000, if they built their own collectors.</p>
<h4>The Collectors</h4>
<p>Following is the thinking that got us there. Wanting efficient collectors would have forced us to build a more complex, expensive system, to prevent freezing and overheating. So instead, we used really inefficient collectors! These are just coils of &frac34;-inch polyethylene tube, under an acrylic glazing. There is no insulation in the collectors, so they cannot overheat and are unlikely to be damaged by freezing. The top temperature we&rsquo;ve measured in summer with no water flow is 170&deg;F in the collectors, and they have frozen many times without a problem. This type of collector has been tested in San Jose, California, for 16 years and no troubles have surfaced. Essentially, they are pool collectors, modified to produce domestic hot water simply by adding glazing. They are commercially made by Gull Industries in San Jose.</p>
<p>Each coil measures 26 square feet. Another benefit of using &ldquo;inefficient&rdquo; collectors is that we eliminated the need to run copper pipe to and from them, by running PEX tubing instead. With traditional copper collectors, which can stagnate in the summer sun at up to 400&deg;F, PEX tubing would melt pretty fast. But we were able to use poly pipe and PEX for nearly everything, simplifying the job even further. We purposely oversized the system, so it could coast through periods without sun and recover quickly when the sun returns.</p>
<h4>The Tank</h4>
<p>The tank was another consideration. Normally, with any glass-lined tank (nearly all tank-type heaters in the United States are glass lined), you want to turn over the volume of the tank daily to prevent stagnation and odor problems. Turns out the anode that comes with all glass-lined tanks generates hydrogen gas, which some bacteria <em>really</em> like. We got around this by installing a 105-gallon Marathon tank by Rheem. This is a nonmetallic tank than needs no anode, so the water does not become aged, or contaminated, by slow turnover. The benefit of this much storage is that the system can continue to deliver hot water during sunless days.</p>
<p>One other benefit of the Marathon tank is its insulation. It has 3 inches of foam, and the literature says that it loses only 5&deg;F in 24 hours. Our data logging suggests that it&rsquo;s more like 6&ndash;8&deg;F in our situation, but still, not bad. Insulation was something else we played with. Pipe insulation seldom comes really thick, yet keeping heat loss down increases the actual solar fraction and reduces the amount of backup energy needed. So we decided to double up on the insulation wherever possible.</p>
<p>Solar water heaters are normally designed as one- or two-tank systems. One tank is better, if you can make it work, as there is less equipment from which to lose heat. These days, this can only be readily done with electric backup. So another thing we did was to disconnect the lower element in our single tank and use only the upper element for backup. This prevents the electric heat source from competing with the solar one. We wired it at 120 volts rather than 240, so there was no need to do anything more than just plug it in. It does take 4 times as long to heat at half the voltage, but Zak wanted a good test of the solar. The system was installed in November 2014, and he has yet to use the backup!</p>
<h4>The Controller</h4>
<p>The system is managed simply with an off-the-shelf Goldline GL-30 solar controller. It measures the temperature at the solar collector and at the bottom of the tank. It compares the two and, when the collector is sufficiently hotter, turns on the pump. The control has adjustments for fine-tuning this set point. Fortunately, we do not need the control that protects against freezing or overheating.</p>
<p>The system was simple to install. If you look just at installation time, it took only six person-hours, which is <em>very</em> fast. In the good old days, a fast installation used to be three guys and one long day, or about 24 person-hours. This system went in so quickly for several reasons:</p>
<div class=\"rightImage\" style=\"width: 500px;\">
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/29354367675/in/album-72157672168478182/\" data-flickr-embed=\"true\"><img src=\"https://c4.staticflickr.com/9/8489/29354367675_bf4c568b9d.jpg\" alt=\"Untitled\" width=\"500\" height=\"122\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">This is &frac34;-inch PEX pipe with two layers of insulation, for a total wall thickness of 1&frac12; inches. It looks like one big pipe when installed.</span></p>
<p><a title=\"fe_Weingarten_photo5_hi\" href=\"https://www.flickr.com/photos/55393876@N07/29275892781/in/album-72157672168478182/\" data-flickr-embed=\"true\"><img src=\"https://c6.staticflickr.com/9/8592/29275892781_d6e455d74c.jpg\" alt=\"fe_Weingarten_photo5_hi\" width=\"460\" height=\"500\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Goldline GL-30 solar controller and mechanical thermometers.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/29275892251/in/album-72157672168478182/\" data-flickr-embed=\"true\"><img src=\"https://c4.staticflickr.com/9/8367/29275892251_53e4e88f2f.jpg\" alt=\"Untitled\" width=\"500\" height=\"326\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">The Uponor PEX tool and tubing used to connect to the house&rsquo;s plumbing. PEX is about 4 times quicker to install than copper.</span></p>
</div>
<ul>
<li>We used PEX and polyethylene tubing.</li>
<li>We assembled the exposed connections with Sharkbite push fittings.</li>
<li>The collector manufacturer supplied us with a prebuilt control station.</li>
<li>The collectors were installed on the roof using only one central bolt.</li>
<li>We had easy access to the underside of the roof.</li>
<li>The collectors are somewhat flexible and lightweight.</li>
<li>The 105-gallon tank is lightweight and easy to move.</li>
</ul>
<h4>System Performance</h4>
<p>Performance so far has been good. We&rsquo;ve data logged at multiple points across the system in order to understand just how it&rsquo;s working.</p>
<p>The term <em>solar fraction</em> is used to indicate what percentage of one&rsquo;s hot water is heated by the sun. Done right, determining the solar fraction would involve measuring total hot-water use and subtracting the portion of water heating not provided by the sun.</p>
<p>We opted instead simply to notice when the solar-heated water was hot enough to shower with. If the stored water is around 105&deg;F, it&rsquo;s good for showering. When we say the system is producing 95% of the hot water, it means that Zak gets acceptable shower temps 95% of the time. It&rsquo;s a quick, nonmathematical way of understanding generally how the system is performing. If we took accurate measurements to determine solar fraction, it would probably be higher than 95%. But because we consider anything under 105&deg;F inadequate, we&rsquo;re not taking credit for water that isn&rsquo;t quite hot enough but is certainly well above groundwater temperature.</p>
<p>Figure 1 shows the system during the first days of spring, when the system is making an admirable contribution to the home&rsquo;s hot-water supply. Figure 2 shows the system at its worst. The vertical yellow bars represent periods of sunshine, and the vertical blue bars represent nighttime. Between the 21st and the 22nd you&rsquo;ll even see rain! But note how just a few hours of winter sun on the 23rd boosts the tank by almost 20&deg;F.</p>
<p>The other two graphs, shown in Figure 3, illustrate the differences between December and March. In these graphs, we measured outputs from each collector to see if all four provided useful output. It turns out that the first two collectors gathered more Btu, but the second two collectors each bumped the temp up higher, so they really did help&mdash;particularly during the colder times of the year.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Read <a href=\"http://www.greenbuildingadvisor.com/blogs/dept/musings/solar-thermal-dead\" target=\"_blank\">Solar Thermal is Dead</a>, by Martin Holladay at Green Building Advisor.</p>
</div>
<h4>The Relevance of This Design</h4>
<p>Clearly there are limitations on where this sort of system can be successfully installed. If these collectors are covered with snow, they might not function too well, so it would make sense to avoid areas that stay below freezing for extended periods of time. But because there is no metal piping in this system, it can withstand occasional freezing. And if tax credits are the main motivation for installing solar hot water, this system won&rsquo;t do, because it isn&rsquo;t yet certified by the Solar Rating and Certification Corporation. Still, this system should cost less then most other systems, even without the benefit of tax credits.</p>
<p>It&rsquo;s clearly a good thing to bring fresh perspectives to solar water heating. By intelligently questioning old ideas and by using newer materials and hardware&mdash;such as the Marathon tank, PEX piping, and polyethylene collectors&mdash;Zak pushed us to do better than I had believed possible.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Larry Weingarten</strong> <em>was raised on the Monterey Peninsula of California and has been self-employed for most of his working life. He got his general contractor\'s license in 1982. Larry has written articles on water heating and energy for various trade journals; has taught about these topics for PG&amp;E, California State Parks, Affordable Comfort, and others; and has recently helped create DVDs on these and related topics. In 2006, he finished building an off-grid home; designed to be very efficient, comfortable, and inexpensive, it was the 13th home to meet the 1000 Home Challenge, a competition for creating superefficient homes. He likes cats.</em><br /> <br /> <strong>Zak Vetter</strong><em> contributed to this article. He was also raised on the Monterey coast, and has been self-employed for over ten years, repairing and teaching about computers. Since 2008, Zak has been learning about the wide-ranging world of energy efficiency while improving his own property. The solar water system in this article was inspired by a visit to Larry&rsquo;s off-grid house, which demonstrated how much was possible with solar power.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>