<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>ASHRAE in Weatherization | Home Energy Magazine Archive</title>
<meta name="description" content="Over the years, the Weatherization Assistance Program (WAP) has gone through a number of significant changes, trying to become more scientific and technical. Th">
<meta property="article:published_time" content="2012-08-28">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"ASHRAE in Weatherization","datePublished":"2012-08-28","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Over the years, the Weatherization Assistance Program (WAP) has gone through a number of significant changes, trying to become more scientific and technical. Th"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>ASHRAE in Weatherization</h1><div class="byline">Published 28.08.2012</div></div>
<div class="article-body"><p>Over the years, the Weatherization Assistance Program (WAP) has gone through a number of significant changes, trying to become more scientific and technical. There has been frequent controversy, however, about how tight a house should be, for fear that indoor air quality (IAQ) will suffer if a house is too tight. These choices are changing again, taking the words &ldquo;too tight&rdquo; out of the discussion. Soon it will be possible to tighten a house as much as possible, and still be confident that IAQ will remain acceptable.</p>
<p>DOE has mandated that the low-income weatherization program implement a new ventilation standard&mdash;one that will probably require the addition of mechanical ventilation on many weatherized houses. BPI also recently announced that it will be adopting this same standard, effective January 1, 2013. The referenced standard, ASHRAE 62.2-2010, &ldquo;Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings,&rdquo; calculates required air movement based on both floor space and number of occupants. The standard also looks at the capacity to remove contaminants (including moisture) from the bath and kitchen and, in existing buildings, recognizes accidental ventilation from infiltration.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7885413706/in/photostream\"><img src=\"http://farm9.staticflickr.com/8303/7885413706_1c042924e7_n.jpg\" alt=\"\" width=\"240\" height=\"226\" /></a><span class=\"caption\">Jeremy Morris at WARM Training Center, Detroit, adapts Energy Conservatory&rsquo;s Exhaust Fan Flow Meter (the black box) to measure range hood flow. (Steve Christensen)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7885414220/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8438/7885414220_f378bcc5ea_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><span class=\"caption\">This prop, assembled by DOE-Funded WARM Training Center in Detroit, gives hands-on access to&nbsp;practitioners (auditors and contractors) to help select appropriate equipment for&nbsp;whole-house&nbsp;ventilation, as well as to&nbsp;overcome spot deficits.&nbsp; (Steve Christensen)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7885414474/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8314/7885414474_44a3493c2b_m.jpg\" alt=\"\" width=\"240\" height=\"210\" /></a><span class=\"caption\">This prop, assembled by DOE-Funded WARM Training Center in Detroit, gives hands-on access to&nbsp;practitioners (auditors and contractors) to help select appropriate equipment for&nbsp;whole-house&nbsp;ventilation, as well as to&nbsp;overcome spot deficits.&nbsp; (Steve Christensen)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/7885415068/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8173/7885415068_a66d8d52dc_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><span class=\"caption\">The importance of proper duct installation is obvious when similar equipment is attached to smooth and straight versus poorly installed flex ducts. (Steve Christensen)</span></p>
</div>
<p>First, according to the standard, 1 cubic foot per minute (CFM) of ventilation for every 100 square feet of area is the minimum flow rate for an &ldquo;occupiable&rdquo; floor area in low-rise residences. For example, a 1,200 ft2 home must get at least 12 CFM of continuous ventilation (simply slide the decimal two places to the left). Add to that a requirement of 7.5 CFM per resident; the standard assumes two people in the master bedroom and one in each additional bedroom (minimum ventilation for occupants is number of BR + 1). Therefore, a three-bedroom home would need (3 + 1) x 7.5 CFM, or another 30 CFM of ventilation for the occupants. Adding the initial 12 CFM to this 30 gives 42 CFM of continuous whole-house ventilation for this example. However, if more than five people live in a three-bedroom home, the flow rate is based strictly on the number of residents.</p>
<p>Because the bathrooms and kitchen are recognized as sources of poor IAQ, there are specific requirements for each room. Every bath (with a tub or shower) should have an intermittent fan capable of either removing 50 CFM or providing a continuous flow of 20 CFM; there is no mechanical requirement for a room with only a toilet and a sink. The kitchen can have a range hood that removes 100 CFM on demand, or an exhaust fan that provides a continuous flow of 5 ACH for the entire volume of the kitchen. This completes required calculations for new houses, aside from evaluating other obvious sources of pollution (attached garage and combustion appliances, for example) and limits the noise from these fans, measured in sones. Though there is no guarantee, the upside of these rigorous sound requirements is that fairly high-quality fans will be installed.</p>
<h4>Existing Buildings</h4>
<p>As before, there are requirements both for whole-building (continuous) ventilation and for local exhaust in existing buildings. The calculation for whole-house ventilation in a previously occupied building, such as a weatherization house, is the same as that described above. In addition, there are means to accommodate inadequate local ventilation in existing buildings, and recognition (and credit) for infiltration. Rather than install each required local ventilator, whole-house flow can be increased in proportion to a calculated deficit, but also can potentially be reduced based on how leaky this leaves the house.</p>
<p>The local, or spot, airflow deficit calculation starts with the required intermittent flows of 50 CFM for each bath, and 100 CFM for the kitchen. Actual flow from any existing fans can be measured (or calculated, with a compliant duct size and length based on specified flow at 0.25 inches of water gauge), and then subtracted from the requirement. One operable window can further reduce a deficit by 20 CFM per room. The remaining deficit, after existing fans and windows are recognized, is divided by 4, and the result is added to the whole-house ventilation flow rate requirement as additional continuous flow.</p>
<p>As an example, a house with one bath that has a window and a vent fan with flow measured at 20 CFM has a calculated deficit of 10 (as 50 - [20 + 20]). The kitchen, with two windows and a range hood with measured flow of 125 CFM, has no deficit (100 - (20 + 125) = -45). Note that no room deficit can exceed zero and provide a credit. Summing the bath (10) and kitchen (0) deficits, and dividing by 4 yields 2.5 CFM, to be added to the whole-house ventilation flow rate for the building.</p>
<p>By contrast, in a house with a window in the kitchen but not in the bath and no existing fans in either room, the additional flow would be 32.5 CFM:</p>
<ul class=\"hebullets\">
<li>Kitchen: 100 &ndash; (20 + 0) = 80.</li>
<li>Bath: 50 &ndash; (0 + 0) = 50.</li>
<li>Overall: (80 + 50)/4 = 32.5.</li>
</ul>
<p>Based on the initial 1,200 ft<sup>2</sup> example, the total ventilation flow required would be 42 + 32.5, or 74.5 CFM continuously. By optimizing equipment selection&mdash;say, by installing a range hood meeting the required 100 CFM intermittent flow&mdash; the continuous flow could be reduced by 20 CFM to 54.5 CFM.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Thom Knoll can be reached by phone at (269)364-3817 or by e-mail at <a href=\"mailto:thomknoll@gmail.com\">thomknoll@gmail.com</a>.</p>
<p class=\"moreinfo\">For more information, and to read the standard, visit <a href=\"http://www.ASHRAE.org\" target=\"_blank\">www.ASHRAE.org</a> or go to their bookstore to purchase the Standard 62.2-2010, the Standard 62.2-2010 Users Manual, and Guideline 10-2011: &ldquo;Interactions Affecting the Achievement of Acceptable Indoor Environments&rdquo; at <a href=\"http://www.techstreet.com/ashrae/ashraegate.html\" target=\"_blank\">www.techstreet.com/ashrae/ashraegate.html</a>.</p>
<p class=\"moreinfo\">To learn about the WAP Technical Assistance Center (WAPTAC), visit <a href=\"http://www.WAPTAC.org\" target=\"_blank\">www.WAPTAC.org</a>. Useful articles on this web site include the &ldquo;Weatherization Guidance Memo&rdquo; (under the Rules and Guidance tab), &ldquo;Health and Safety Guidance&rdquo; (also under the Rules and Guidance tab), and &ldquo;WAP Standardized Curricula: ASHRAE 62.2&rdquo; (under Training Resources).</p>
<p class=\"moreinfo\">WARM Training Center is located at 4835 Michigan Ave., Detroit MI 48210. Call 313-894-1030 or visit <a href=\"http://www.WARMTraining.org\" target=\"_blank\">www.WARMTraining.org</a>.</p>
</div>
<h4>Infiltration Credit and Its Cost</h4>
<p>A postweatherization blower door value can be used to recognize the contribution of unintentional ventilation to IAQ. ASHRAE Standard 136 is referenced in Standard 62.2, so the blower door value at the reference standard of 50 pascals (CFM<sub>50</sub>) is converted, based on building height and local weather factor, to an estimated natural value in CFM. An allowance based on 2 CFM per 100 square feet of occupiable floor area is deducted from the blower door result and then cut in half. The resulting flow rate can then be deducted from the continuous whole-house ventilation rate.</p>
<p>For a 2,000 ft<sup>2</sup> single-story house in Chicago for which measured infiltration is 1,550 CFM<sub>50</sub>, the ASHRAE 136 calculation would equal 73.2 CFM (1,550 x height factor 1 x weather factor 0.93 x constant 0.0508). The 2 CFM per 100 square feet yields 40 CFM, so the infiltration credit equals 16.6 CFM (half of 73.2 &ndash; 40).</p>
<p>This infiltration credit clearly increases as house tightness decreases. So too, however, do the heating bills. When infiltration is increased to 2,550 CFM<sub>50</sub> (infiltration credit of 40 CFM), the cost of heating the ventilation air removed by the fan will decrease by an estimated $450, but the cost of heating the infiltration air will increase by approximately $900. This two-to-one relationship continues until infiltration credit eliminates the need for mechanical ventilation (but heating bills will become the homeowner&rsquo;s biggest concern).</p>
<p>Since the object of weatherization is to reduce energy costs for low-income households, it is important not only to look at the cost to the program of installing equipment, but also to calculate the lost opportunity if maximal infiltration reduction isn&rsquo;t delivered at every opportunity. It should be a no-brainer to embrace the idea of tightening the house as much as possible, and to provide high-quality equipment to operate the home efficiently and economically.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Thom Knoll</strong> recently retired from the Kalamazoo County Community Action Agency, where he ran weatherization and housing programs for 14 years, including a successful American Recovery and Reinvestment Act project. Based in Michigan, he is now consulting and training.</p>
<p><em>This article was sponsored by DOE\'s Weatherization Assistance Program, through the Oak Ridge National Laboratory.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>