<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Attic Fans and the Whole House | Home Energy Magazine Archive</title>
<meta name="description" content="While doing a comprehensive quality control visit a year ago, our Pure Energy final inspector noted that both the natural draft water heater and the natural dra">
<meta property="article:published_time" content="2013-04-28">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Attic Fans and the Whole House","datePublished":"2013-04-28","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"While doing a comprehensive quality control visit a year ago, our Pure Energy final inspector noted that both the natural draft water heater and the natural dra"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Attic Fans and the Whole House</h1><div class="byline">Published 28.04.2013</div></div>
<div class="article-body"><p>While doing a comprehensive quality control visit a year ago, our Pure Energy final inspector noted that both the natural draft water heater and the natural draft boiler failed the following safety tests:</p>
<div class=\"authorbio\"><img class=\"headshot\" src=\"http://farm9.staticflickr.com/8107/8508507281_ae1563f0da_o.jpg\" alt=\"\" />
<div class=\"headcaption\">
<div class=\"authorname\">A. Tamasin Sterner</div>
is president and chief coach of Pure Energy Coach, LLC, and The Pure Energy Center, based in Lancaster, Pennsylvania, and Lavina, Montana. (<span class=\"authorname\">A. T. Sterner</span>)</div>
<div class=\"clearer\"><img src=\"/images/interface/clear.gif\" alt=\"\" /></div>
</div>
<ul>
<li class=\"hebullets\">Both spilled fumes for longer than one minute (the spillage tests failed).</li>
<li class=\"hebullets\">Both had inadequate draft pressure in the flues (the minimum draft pressure wasn\'t met).</li>
</ul>
<p>In addition, the negative pressure in the combustion appliance zone (CAZ) with reference to the outdoors was greater than allowed by BPI standards; that is, the CAZ exceeded the maximum combustion appliance depressurization limit allowed. This held true both during the baseline and under the worst-case conditions set up.</p>
<p>Upon further investigation, the final inspector found that not only were the typical mechanical ventilation appliances making the CAZ negative, but the attic fan was on as well.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8692032370/in/photostream\"><img src=\"http://farm9.staticflickr.com/8544/8692032370_3b26a3802b_m.jpg\" alt=\"\" width=\"240\" height=\"250\" /></a><br /><span class=\"caption\">Consider turning attic fans on when checking for the worst case CAZ depressurization. The fan may be changing the pressure dynamics of the home in dangerous ways. (Jim Gunshinan)</span></p>
</div>
<p>The attic was being ventilated to the outdoors by an attic fan installed in the gable end wall. The pressure caused by the operating fan was sucking air out of the attic, the house, and the CAZ. This was placing the CAZ under too much negative pressure. Since every CFM of air that the fan exhausted had to come from somewhere, this negative pressure was causing some of the makeup air to come down the flues. The water heater and the boiler could not vent the flue gases properly, and the fumes were being vented to the inside of the house. This is dangerous and unhealthy.</p>
<p>The reason the fan could suck air from the CAZ was that the attic was not fully air sealed, (separated) from the living space and from the basement, as is required by the utility efficiency program for which we are the QC Inspectors and also by BPI.</p>
<p>Not only did this leaky attic pressure boundary allow heated air to leak into the attic, but it allowed moist air to leak into the attic, hot summer air to leak into the house, and polluted air to leak into the house. It also put the CAZ under negative pressure and it posed a serious risk of CO and other pollutant poisoning.</p>
<h4>Insights</h4>
<p>Here is what I learned from the inspector&rsquo;s experience:</p>
<ul>
<li class=\"hebullets\">Attic fans can suck air down flues and cause IAQ and health problems for occupants.</li>
<li class=\"hebullets\">If the air conditioner is on and the windows are closed, mechanical ventilation makeup air cannot come in from the outside through windows. Since makeup air must come from somewhere, it may come down the flues instead.</li>
<li class=\"hebullets\">Attic fans can run year-round, if the thermostat is poorly set, or if the fan is on a standard switch and occupants forget to shut it off in the winter when the boiler is running.</li>
</ul>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Contact the author at <a href=\"mailto:tsterner@PureEnergyCoach.com\">tsterner@PureEnergyCoach.com</a>, or visit her company, <a href=\"http://www.pureenergycoach.com\" target=\"_blank\">Pure Energy Coach</a>.</p>
</div>
<h4>Recommendations</h4>
<p>This is what I recommend to program administrators and technicians:</p>
<ul>
<li class=\"hebullets\">Consider checking the status of attic fans when doing the worst-case CAZ depressurization setup. An operating attic fan might reduce the baseline CAZ pressure.</li>
<li class=\"hebullets\">Consider turning attic fans on when checking for the worst-case CAZ depressurization. This will help you to determine the true worst case.</li>
<li class=\"hebullets\">Be sure to record the CAZ depressurization with and without the attic fan on.</li>
<li class=\"hebullets\">Explain to customers how attic fans can affect the operation of natural-draft appliances.</li>
<li class=\"hebullets\">Be sure to fully separate the attic from the living space and the CAZ with a tight pressure boundary.</li>
</ul></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>