<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Backdrafting Appliances: Causes and Fixes | Home Energy Magazine Archive</title>
<meta name="description" content="Homeowners and contractors need to know that when they replace 70%- or 80%-efficient furnaces with 90%-efficient furnaces and leave standard atmospheric draft w">
<meta property="article:published_time" content="2013-09-10">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Backdrafting Appliances: Causes and Fixes","datePublished":"2013-09-10","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Homeowners and contractors need to know that when they replace 70%- or 80%-efficient furnaces with 90%-efficient furnaces and leave standard atmospheric draft w"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Backdrafting Appliances: Causes and Fixes</h1><div class="byline">Published 10.09.2013</div></div>
<div class="article-body"><p>Homeowners and contractors need to know that when they replace 70%- or 80%-efficient furnaces with 90%-efficient furnaces and leave standard atmospheric draft water heaters orphaned, old atmospheric water heaters may backdraft, creating CO problems for the occupants.</p>
<p>Non-fire-related CO poisoning is responsible for approximately 15,000 emergency department visits and nearly 500 deaths per year in the United States, according to CDC data from the National Poison Data System, 2011. My organization, Therma-View Infrared and Energy Consultants, conducted research on data provided by a third-party quality control inspection firm that inspected more than 5,000 homes that received energy retrofit measures through energy efficiency programs and found that</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9716465160/\" target=\"_blank\"><img class=\"headshot\" src=\"http://farm6.staticflickr.com/5534/9716465160_1ab9480547_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\"> An example of an atmospheric draft water heater that is of concern and has the largest possibility of back drafting. (Pure Energy Coach)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9716465050/in/photostream/\" target=\"_blank\"><img class=\"headshot\" src=\"http://farm4.staticflickr.com/3737/9716465050_9150932e04_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\"> As air is heated it becomes more buoyant and moves to the top of the building. This is called the stack effect. This puts the top of buildings under a higher pressure and the lower part of the building more negative (suction). This alone could cause the CAZ to go more negative that the chimney. Note the plastic at the top of this building is ballooned out while the bottom is being sucked in. (Pure Energy Coach) </span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9716464946/in/photostream/\" target=\"_blank\"><img class=\"headshot\" src=\"http://farm6.staticflickr.com/5488/9716464946_70d80c5cb7_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">This photo shows leaky filter slots that suck air from the CAZ. It also shows registers installed in return ductwork located in CAZ pulls most of the return air from the CAZ and not the house. This also causes comfort problems. (Pure Energy Coach)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9713232833/in/photostream/\" target=\"_blank\"><img class=\"headshot\" src=\"http://farm8.staticflickr.com/7429/9713232833_48b0d8fc41_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">Rust stains on the draft diverter of this atmospheric draft hot air furnace is a sure indication that the flue gasses are not going up and out of the building and entering the CAZ and into the home! (Pure Energy Coach)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9716464722/in/photostream/\" target=\"_blank\"><img class=\"headshot\" src=\"http://farm6.staticflickr.com/5347/9716464722_4df4ee476d_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">An example of an atmospheric draft furnace. (Pure Energy Coach)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9716464570/in/photostream/\" target=\"_blank\"><img class=\"headshot\" src=\"http://farm3.staticflickr.com/2853/9716464570_a55999bf9a_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">An example of a gas water heater commonly vented to the chimney. (Pure Energy Coach)</span></p>
</div>
<ul>
<li class=\"hebullets\">60% of houses with 80% or lower-efficiency gas furnaces and natural-draft water heaters had inadequate draft pressure,<br /><br /></li>
<li class=\"hebullets\">50% of orphaned water heaters spilled flue gasses for longer than one minute upon completion of energy retrofit work to the building; and<br /><br /></li>
<li class=\"hebullets\">10% of the combustion appliances had dangerous levels of CO.</li>
</ul>
<p>Let&rsquo;s look at a few of the problems that, alone or in combination, can result in CO poisoning. First we need to understand how 70%, 80%, and 90% combustion appliances vent flue gases to the outside.</p>
<p>Many older homes with atmospherically vented appliances or existing 80% efficient (also known as mid-efficiency) gas appliances use the same chimney to vent their combined combustion gases out of the building. These chimneys were originally designed and sized to handle the combined by-products of combustion, namely, water vapor (H<sub>2</sub>O), carbon monoxide, (CO) carbon dioxide (C0<sub>2</sub>) nitrogen oxides (NO<sub>x</sub>), other particulates, and the heat of the flue gases.</p>
<p>What makes 70% and 80% appliances draft, or remove these by-products, is the heat of the flue gases. This heat creates a negative pressure, or suction, inside the chimney, pulling the flue gases out of the building.</p>
<p>This suction is sometimes referred to as <em>draft pressure</em>. The draft pressure in the vent and chimney has to be more negative than the air pressure in the combustion appliance zone (CAZ). The CAZ is the area where the appliance is located, usually in the basement, but can be in the main body of the home if the home has no basement. If the CAZ is under more negative pressure, or suction, than the chimney, the combustion by-products will come back down the chimney, into the CAZ, and then into the building. When combustion gases come back down the chimney and into the building, it&rsquo;s called <em>backdrafting</em>. If backdrafting continues and there is CO present in the flue gases, the occupants can get sick or even die.</p>
<p>High-efficiency or 90+% combustion furnaces and boilers do not vent flue gases through a standard chimney. Since these gases are relatively cool&mdash;about 100&deg;F&mdash;they are vented through a sealed plastic vent pipe. All 90% appliances have built-in combustion blowers that draw air from the outside into the combustion chamber and then push the flue gases to the outside. The vent pressure in 90% furnaces would be positively pressurized with reference to the CAZ. Since there is a fan pushing the combustion gases out of the building, there is no chance that these appliances will backdraft. These appliances have pressure-sensing controls that shut down the unit if there is a loss of pressure in the vent, which, for example, may be caused when snow covers the vent pipe outside.</p>
<h4>Why CAZs Are Depressurized</h4>
<p>There are a few reasons why the CAZ may be under more negative pressure than the chimney and pull flue gases down the chimney and into the home.</p>
<p>Builders and remodeling and home performance contractors are making buildings tighter than ever before. This air sealing is a good thing. However, if done improperly, it can lead to serious problems with some types of combustion equipment.</p>
<p>Warm air, such as air in the CAZ during the winter, moves naturally to a colder area, such as unheated attic spaces, and then through the attic vents to the outside. This is called the <em>stack effect</em>. This air movement from the CAZ to the attic can cause suction on the CAZ, placing it under more negative pressure with reference to the rest of the building and the outside. This air from the CAZ moves through plumbing chases, electrical chases, HVAC duct chases, and unsealed building cavities. If air sealing of the CAZ is done at the perimeter of the CAZ (that is, at the exterior walls, rim joists, and band joists), which is usually easier than air sealing the top of the building, the CAZ often does not have enough air to create a draft in the chimney.</p>
<p>Other reasons the CAZ may experience a negative or suction pressure causing back drafting of appliances are:</p>
<ul>
<li class=\"hebullets\">Leaky return ductwork in the CAZ sucks air from the CAZ area and can suck flue gases down the chimney. This also makes homes heat and cool unevenly.<br /><br /></li>
<li class=\"hebullets\">Grilles are sometimes installed in return ductwork to reduce a high heat rise across the appliance heat exchanger. This usually happens when the ductwork hasn&rsquo;t been sized properly. The easiest way for the contractor to remedy the problem is to install a register grille into the return in the CAZ. This will provide all the air the appliance needs to reduce the high heat rise, and will prevent the combustion chamber and the heat exchanger from burning out early. Installing grilles in return ducts usually creates a big negative CAZ pressure in the CAZ.<br /><br /></li>
<li class=\"hebullets\">Leaky filter slots at the furnace pulls air from the CAZ causing depressurization.<br /><br /></li>
<li class=\"hebullets\">Clothes dryers pull air out of the building at the rate of approximately 150&ndash;200 CFM. This air must be replaced by makeup air. If the clothes dryer is located in the CAZ, the dryer can get the makeup air from down the chimney.<br /><br /></li>
<li class=\"hebullets\">When homeowners or contractors replace 70% or 80% furnaces with 90+% furnaces, which no longer use the chimney, the water heater is left venting into the chimney alone. This is known as an orphaned water heater. The chimney is now sized too large for the flue gases. The draft temperature is so low in the water heater that it often can&rsquo;t overcome the slug of cold air inside the chimney, and the flue gasses can\'t escape so they come back into the CAZ.</li>
</ul>
<ul>
<li class=\"hebullets\">When homeowners use their bathroom exhaust fans, kitchen range hoods, dryers, attic fans, or anything else that pushes or pulls air out of the house, they are pulling air from the inside and exhausting it to the outside. If the building is closed up in the winter, or if the A/C is on and the house windows are closed in the summer, the replacement air will come from the easiest and closest hole in the building, which is usually the chimney. If the water heater comes on, this will cause it to backdraft.</li>
</ul>
<h4>How to be Safe: Conduct a Worst-Case CAZ Depressurization Test</h4>
<p>Technicians need to create worst-case depressurization conditions in the CAZ and then measure the air pressure in the CAZ relative to the outside, using a pressure gauge. This means that the technician must configure the worst conditions in the building that the homeowner might create&mdash;conditions that would put the CAZ under the most negative pressure. In other words, how can the technician create the conditions in the home so that the most air is sucked out of the CAZ? This is done by turning on all of the exhaust devices and positioning interior doors. If the home has a forced-air heating system, the furnace fan will be part of the test. The furnace fan is needed to check for return duct leakage and unsealed furnace filter slot openings, and to measure their impact on the pressure in the CAZ. In all homes with forced-air systems, and especially in homes with a central return and supply registers in other rooms, closing the doors to the rooms with supply registers will increase air pressure in those rooms relative to the main body of the house. The main body of the house will be under more negative air pressure than the rooms with closed doors. When this happens, the connections in the building to the CAZ will cause more suction on the CAZ, causing it to be under more negative pressure with reference to the outside. It is very important to check the CAZ under summertime conditions, because water heaters draft poorly when outdoor temperatures are warm, and there is less stack effect in the chimney to help with the drafting of combustion appliances.</p>
<p>Unless HVAC, remodeling, and plumbing contractors who install and service atmospheric draft gas water heaters completely understand the house as a system, and learn how to conduct the worst-case CAZ depressurization test, they will be facing a huge liability. These tests can be a matter of life and death. The ACCA has identified this issue and has included guidance on how to conduct the depressurization test in its Standard 12.</p>
<p>The solution would be to train contractors to conduct the worst-case CAZ depressurization test at a minimum when starting a job and when finishing a job, and when replacing an 80% gas furnace with a 90% gas furnace.</p>
<p>The simplest test for homeowners to conduct on the CAZ can be done as follows. Close up the house to simulate winter conditions (all windows and exterior doors closed); turn on all appliances that suck air out of the building (range hoods, bath exhaust fans, dryers); and turn up the thermostat on the water heater until it comes on. Then hold a blown-out match or other smoke device at the draft hood to see if the smoke goes up the vent or back toward you. The smoke should go up the vent after a minute or two. If it doesn&rsquo;t, open a window or door to the outdoors in the CAZ. If the smoke goes up the vent, you have a CAZ depressurization problem, which may be caused by a chimney chase open to the attic or another cause as mentioned above.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">The depressurization test for the CAZ is described in ACCA Standard 12, &ldquo;Existing Home Evaluation and Performance Improvement for Residential One- and Two-Family Dwellings and Townhouses Not More Than Three Stories Above Grade.&rdquo;</p>
<p class=\"moreinfo\">Therma-View Energy and Pure Energy Coach LLC have a series of short videos showing the issues, tests, and solutions described in this article. For a list of these videos, go to <a href=\"http://www.pureenergycoach.com%20\">www.pureenergycoach.com</a> and click on &ldquo;Watch and Learn.&rdquo;</p>
</div>
<h4>How to Solve the Problem</h4>
<p>There are a couple of solutions to this problem.</p>
<ol>
<li class=\"hebullets\">Replace the atmospheric draft water heater with a power draft water heater or a tankless water heater. Or change the gas water heater to an electric water heater. The downside of this solution is that these options can be expensive.<br /><br /></li>
<li class=\"hebullets\">Add makeup air to the CAZ. This is simply done by installing a duct or grille from the outside to the CAZ. Another option is to add a so-called fan in a can. On call for heat, these devices energize the fan that draws outdoor air into the CAZ to aid in drafting flue gasses.</li>
</ol>
<p>Homeowners and contractors need to be aware that when replacing 70% and 80% efficient combustion appliances, and when allowing atmospheric draft water heaters to remain, there is a chance of the water heater combustion gasses to coming back into the CAZ and home. The only way to be safe is to do the worst case depresssurization combustion appliance zone test or replace the atmospheric draft water heater at the same time.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Larry D. Armanda</strong><em> is the owner of Therma-View Infrared and Energy Consultants, based in Williamsport, Pennsylvania. A pioneer in the building science and home performance industry for over 30 years, he is certified as a Level I and Level II Infrared Thermographer. </em><br /> <br /> <em>In March 2012, Larry and A. Tamasin Sterner, president and chief coach of Pure Energy Coach, LLC, presented the effects of home depressurization on the CAZ to over 40 representatives from ACCA, DOE, the American Gas Association, the American Council for an Energy-Efficient Economy, and other organizations. To assist in their training for contractors and program managers, they built a 30-foot motor home, &ldquo;COACH,&rdquo; which they use as a mobile training lab.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>