<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Bag It and Forget It! | Home Energy Magazine Archive</title>
<meta name="description" content="I&amp;#39;ve been an insulation installer, energy auditor, and consultant since 1980; have served as the technical coordinator for the Wisconsin Home Performance wi">
<meta property="article:published_time" content="2011-09-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Bag It and Forget It!","datePublished":"2011-09-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"I&amp;#39;ve been an insulation installer, energy auditor, and consultant since 1980; have served as the technical coordinator for the Wisconsin Home Performance wi"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Bag It and Forget It!</h1><div class="byline">Published 03.09.2011</div></div>
<div class="article-body"><p>
	I&#39;ve been an insulation installer, energy auditor, and consultant since 1980; have served as the technical coordinator for the Wisconsin Home Performance with Energy Star program since 2006; and last year started my own company. Throughout my career I have tried to find creative and effective ways to make life easier for insulation installers and air sealers like myself, while improving the health and energy efficiency of homes.</p>
<p>
	In 2010, I started looking for an inexpensive yet practical way to install a &quot;plug&quot; in the floor cavities between the first and second floors in balloon-framed homes, so insulation installers could dense pack the sidewalls without blowing huge quantities of insulation deep into the floor cavities. The same technique could be used in multistory platform-framed homes.</p>
<div class=\"pullquote accentDarkBlue floatRight\" style=\"width: 250px;\">
	<strong>The concept of blowing up a rubber balloon came to mind, but we realized that the balloons would probably burst on nails or other sharp objects inside the floor cavities.</strong></div>
<p>
	Early in my career, my colleagues and I made 5-inch holes in the sheathing between floors and hand-stuffed wads of fiberglass into the floor cavities, but we quickly realized that there had to be a better way. We tried to insert an empty plastic cellulose bag on the end of a dense-pack tube through a 2 1/2-inch hole in the sheathing, but the bag would usually blow out when I tried to dense pack it with cellulose (too much air pressure). We tried punching holes in the <em>plastic bags</em> to relieve the air pressure, but that was too labor intensive to be a practical solution. The concept of blowing up a rubber balloon came to mind, but we realized that the balloons would probably burst on nails or other sharp objects inside the floor cavities. I knew of one (local) insulation contractor&quot; s wife who would hand-sew bags crafted from pieces of InsulWeb, but that seemed far too costly, especially for large-scale production.</p>
<div class=\"contentboxLeft  accentLightBrownBG\" style=\"width: 225px;\">
	<h5 style=\"margin-top : 10px;\">
		A Note on Codes</h5>
	<p>
		I had a very candid discussion with one of the Wisconsin code officials and discovered that there are no codes in Wisconsin barring the use of plastic mesh bags in building cavities. He alerted me to the possibility that other states might bar or restrict the use of them. I suggest that you do your own research for your particular state if you plan to use plastic mesh bags in building cavities.</p>
</div>
<p>
	Then I thought of an already-manufactured produce bag that could solve the problem. I secured several onion bags and experimented. They worked very well and I became a connoisseur of French onion soup. I was then able to discover an economical and reliable source for these bags. After developing a suitable document to illustrate and describe various ways to use these bags, I called them Insul-Bags and began selling them to contractors (see &quot;A Note on Codes&quot;).</p>
<p>
	Here are a few of the ways that these bags can be used.</p>
<h4>
	Insulating the Exterior-Wall Top Plate in an Attic</h4>
<p>
	Reducing heat loss at the top plates of exterior walls does much to control the formation of ice dams and icicles while saving energy and money and creating a more comfortable living environment. Many homes are not properly air-sealed or insulated at the juncture between the exterior-wall top plate and attic. This is a common bad building practice, caused by laziness on the part of some builders, the use of improper materials, the improper use of materials, ignorance of building science, physical restrictions that make sealing and insulating difficult, or the need to save money. Sometimes homeowners take matters into their own hands and make mistakes when they try to solve the problem. Oops.</p>
<div class=\"rightImage\" style=\"width: 240px; float: right;\">
	<h5>
		Insulating an Exterior-Wall Top Plate in an Attic</h5>
	<a href=\"http://www.flickr.com/photos/55393876@N07/6111579262/\" title=\"Insulating an Exterior-Wall Top Plate in an Attic by Home Energy Magazine, on Flickr\"><img alt=\"Insulating an Exterior-Wall Top Plate in an Attic\" height=\"174\" src=\"http://farm7.static.flickr.com/6208/6111579262_c27f398a10_m.jpg\" width=\"240\" /></a><span class=\"caption\">Figure 1. An elevation view of a knee wall side attic where there is a ventilated roof. </span><br />
	<br />
	<h5>
		Insulating a Band Joist</h5>
	<a href=\"http://www.flickr.com/photos/55393876@N07/6111034727/\" title=\"Insulating an Exterior-Wall Top Plate in an Attic by Home Energy Magazine, on Flickr\"><img alt=\"Insulating an Exterior-Wall Top Plate in an Attic\" height=\"185\" src=\"http://farm7.static.flickr.com/6064/6111034727_1afa07de3e_m.jpg\" width=\"240\" /></a><span class=\"caption\">Figure 2. An elevation view of a dense-packed insulating bag installed in the floor cavity at band joist location (platform framing). </span></div>
<p>
	Figure 1 shows an elevation view of a dense-packed insulating bag installed at the juncture of the exterior-wall top plate and the rafter, and contacting the underside of a ventilation air chute. Where no ventilation air chutes exist, dense-packed bags will contact the underside of the roof deck. The bag is then oriented to best suit the configuration of the juncture.</p>
<p>
	Before installing the insulating bag, remove any existing insulation and debris from the exterior-wall top plate and 6-10 inches of the adjacent attic floor. Where necessary, install a ventilation air chute in the rafter bay.</p>
<p>
	Position one insulating bag filled to optimum density directly and completely over the exposed top plate. Orient the bag to best suit the configuration to provide best coverage of the top plate. The bag should to be wedged snugly between the top plate and the underside of the ventilation air chute if there is one, or the underside of the roof deck if there is no chute. Once installed, the filled bag serves as insulation, without degrading the R-value of the attic insulation. It resists windwashing and acts as a permanent insulation dam. This system significantly outperforms the folded or compressed fiberglass batt that is often used in this location.</p>
<h4>
	Insulating at a Band Joist</h4>
<p>
	Figure 2 illustrates a dense-packed insulating bag installed in the floor cavity at a band joist, in a platform-framed building. In this application, the insulating bag acts as a permanent plug, positioned inside the floor cavity. The bag creates a cavity to be dense packed from three possible locations: (1) through the band joist from the exterior, (2) through the ceiling from conditioned space below, or (3) through the floor from conditioned space above. Of these locations, the first is the most commonly used.</p>
<p>
	In all three cases, an empty bag is inserted into the floor cavity through a 2 1/2-inch (or larger) hole drilled in the location of choice. To accomplish this, insert the insulation fill tube into the open end of an empty bag. Grasping the fill tube, insert the bagged end through the access hole into the floor cavity. Make sure that some of the mesh bag material with tie straps remains outside the hole. Dense pack the insulating bag in place, tie the straps in knots or cinch them tight when the bag is full to create a permanent plug in the floor cavity. Leave a 6-8-inch cavity between the plug and the inside surface of the band joist. Complete the process by dense packing the cavity to effectively air seal and insulate this key juncture. Seal the access hole.</p>
<h4>
	Other Uses</h4>
<p>
	Insulating bags can also be used to insulate</p>
<ul class=\"hebullets\">
	<li>
		an exterior-wall top plate in a knee wall attic;</li>
	<li>
		in sill box cavities;</li>
	<li>
		at knee walls;</li>
	<li>
		in cantilevered floor cavities; and</li>
	<li>
		between the floors of a balloon-framed home.</li>
</ul>
<p>
	Insulating bags provide an effective, economical, durable, and easy-to-use method of creating bagged insulation (dense packed with cellulose or fiberglass) to seal and insulate key junctures in new and existing homes.</p>
<p class=\"authorbox lightGreenBG\">
	<em>Since 1980, </em> <strong>Kevin Hogan</strong> <em>has worked as an insulation installer, energy auditor, and consultant. In 2006, Hogan became the technical coordinator for Wisconsin&#39; s Home Performance with Energy Star Program and currently serves as outreach manager for the Wisconsin Focus on Energy New Homes Program and Home Performance with Energy Star Program. </em></p>
<p class=\"\\&quot;authorbox\">
	&nbsp;</p>
<p class=\"\\&quot;authorbox\">
	<span style=\"font-size:14px;\"><strong>learn more:</strong></span></p>
<p class=\"\\&quot;authorbox\">
	<span style=\"font-size:12px;\">You can contact the author for diagrams illustrating the various uses of insulating bags not described in the article at kth@insulproducts.com.</span></p>
<p class=\"\\&quot;authorbox\">
	<span style=\"font-size:12px;\">Insul-Bags are available for purchase through EFI. Order online at www.efi.org/wholesale.</span></p>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>