<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Battle of the Walls: Peak Reduction | Home Energy Magazine Archive</title>
<meta name="description" content="In the cooling-dominated Southwest, it is crucial to reduce residential A/C, which also drives summer peak demand. The added electricity to meet this summer aft">
<meta property="article:published_time" content="2010-11-07">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Battle of the Walls: Peak Reduction","datePublished":"2010-11-07","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"In the cooling-dominated Southwest, it is crucial to reduce residential A/C, which also drives summer peak demand. The added electricity to meet this summer aft"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>Battle of the Walls: Peak Reduction</h1><div class="byline">Published 07.11.2010</div></div>
<div class="article-body"><p>
	In the cooling-dominated Southwest, it is crucial to reduce residential A/C, which also drives summer peak demand. The added electricity to meet this summer afternoon demand is drawn from peaker plants that are typically among the most expensive and polluting per kW generated. Reducing and/or shifting A/C to lower-demand periods of the day could eliminate summer peak demand, which would reduce the need for peaker plants, reduce energy costs and pollution, simplify grid management, and increase grid stability. A strategy to achieve these benefits is to flatten the peak load by both reducing cooling requirements and moving the mechanical A/C to night and morning hours, when demand is low and compressor-based A/C is most efficient. Employing this strategy has the potential to reduce both total kWh usage and peak kW demand.</p>
<p>
	Working under the DOE Building America program, the ConSol-led Building Industry Research Alliance (BIRA) team assisted Clarum Homes in the design and construction of three homes with identical floor plans but different wall systems and mechanical systems in Borrego Springs, California. (The authors work for ConSol.) Clarum&rsquo;s main objective was to find the best solution to building comfortable, cost-effective, super-energy-efficient homes with 90% reduced cooling requirements in the hot-dry climate of the American Southwest. One of the Building America objectives was to determine the impact of the three different wall systems in these homes on summer peak demand.</p>
<p style="text-align: center;">
	<object height="525" width="540"><param name="flashvars" value="offsite=true&#9001;=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625336845136%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625336845136%2F&amp;set_id=72157625336845136&amp;jump_to=" /><param name="movie" value="http://www.flickr.com/apps/slideshow/show.swf?v=71649" /><param name="allowFullScreen" value="true" /><embed allowfullscreen="true" flashvars="offsite=true&#9001;=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625336845136%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625336845136%2F&amp;set_id=72157625336845136&amp;jump_to=" height="525" src="http://www.flickr.com/apps/slideshow/show.swf?v=71649" type="application/x-shockwave-flash" width="540"></embed></object><br />
	<br />
	<span class="caption">To view the image captions during the slideshow, hover over the module and click Show Info at the top.</span><br />
	&nbsp;</p>
<p>
	The three different wall systems in question were (1) 2 &times; 6, 16- inches OC, wood-framed walls, insulated with Icynene foam; (2) structural insulated panels (SIPs); and (3) insulated concrete mass walls. The homes all have exposed, slab-on-grade foundations. All the exposed concrete slabs were dyed and textured, but they were not covered with any flooring that would reduce their thermal mass. The homes also had different cooling systems. These cooling systems are discussed in other reports (see &ldquo;For More Information&rdquo;).</p>
<p>
	The experiment involved precooling the homes to 72&deg;F during night and morning off-peak hours, from midnight to noon, and then letting them coast through the peak hours of the afternoon when electricity is most expensive by setting up the thermostats to 80&deg;F from noon to midnight. The &ldquo;coast&rdquo; period was the period from noon to the moment when the indoor temperature exceeded the 80&deg;F set point. The 80&deg;F set point was chosen as being a comfortable afternoon indoor temperature when outdoor temperatures exceed 100&deg;F.</p>
<h4>
	Borrego Springs</h4>
<p>
	The three houses in this study are located in Borrego Springs, a desert area 90 miles northeast of San Diego, California. Borrego Springs is located in California climate zone 15 and has approximately 1,100 heating degree-days (HDDs) and 3,800 cooling degree-days (CDDs) per year. Climate zone 15 is an extreme hot-dry climate zone, with a four- to six-week period of high humidity in late summer. The results of this project should be applicable to other new homes that will be built in similar hot-dry climates in the Southwest.</p>
<h4>
	Home Design</h4>
<p>
	Each home has 1,920 square feet of conditioned floor area. The three homes have identical floor plans, shown in Figure 1. The homes are identified both by wall construction and by the names of the streets on which they are located. The homes do not all face in the same direction. Two of the homes (East Star, 2 &times; 6 wood-framed walls; and Broken Arrow, SIP walls) face 30&deg; east of south. Country Club, (insulated-mass walls) faces due west. The specific structure of the insulated-mass walls was DOW T-Mass; these factory-fabricated walls consist of 4 inches of DOW Styrofoam sandwiched between 2 inches of exterior concrete and 4 inches of interior concrete. (DOW no longer manufactures this product, but insulated concrete forms are available from other sources.) The orientation plays an important role in optimizing the capabilities of the PV systems, but it has little effect on the performance of the wall systems in these homes, because of the large roof overhangs.</p>
<p class="float: right">
	<a href="http://www.flickr.com/photos/55393876@N07/5157202864/" title="Table 1. Summary of Energy Features by Home Energy Magazine, on Flickr"><img alt="Table 1. Summary of Energy Features" height="432" src="http://farm2.static.flickr.com/1148/5157202864_0c1068a498.jpg" width="500" /></a></p>
<p>
	In addition to having identical floor plans, the homes have the same energy features, except for the wall systems and the cooling systems. Table 1 lists all of the energy features for the three homes.</p>
<h4>
	Research Overview</h4>
<p>
	Over a period of two years, the Building America consortium BIRA, led by ConSol, with the assistance of the National Renewable Energy Lab (NREL) and Davis Energy Group (DEG), conducted several experiments in the homes. The purpose of this research was to evaluate each wall system in terms of costs, buildability, energy savings, and peak energy use reduction.</p>
<p>
	All three homes were instrumented for comprehensive measurement, analysis, and evaluation of the wall systems, cooling systems, electricity demand and use, and environmental conditions. Sensors were installed in the walls of all three homes in the interior, on the exterior, and in the middle of the walls to monitor temperatures and resulting heat flows through the walls. This article focuses on reduction of peak cooling demand in each of the three different wall systems, by comparing A/C coast periods, cooling energy use, and construction costs.</p>
<p>
	The results of the peak-reduction control strategy were compared in the three homes by measuring the time each home took to go from the precooled temperature of 72&deg;F to the setup temperature of 80&deg;F. This time was defined as the coast period. This provided a direct comparison of the degree to which each of the wall systems reduced summer peak electricity demand, (measured in kW) through its space-cooling effect on one of the three homes&mdash;each of which had moderate thermal mass from the exposed-slab floor. This approach avoided complications that would have arisen due to the different cooling systems in the three homes if actual electricity demand (measured in kW) had been used to determine peak reduction.</p>
<p>
	In addition to evaluating peak reduction, this study compared energy usage (measured in kWh) under the peak-reduction control strategy with energy usage under a more-typical thermostat control strategy, a constant 78&deg;F cooling set point. This comparison of energy use during the precooling, peak-reduction days to energy use for the constant 78&deg;F days was done to determine whether the precooling approach reduced peak use&mdash;at the cost of higher kWh.</p>
<h4>
	Results of Precooling Experiment</h4>
<p>
	Of the three homes, the one with the insulated-mass wall system provided the longest coast period, with SIPs as a close second. Not only did the home with the insulated-mass wall system coast for 12 hours, but indoor air temperature increased by only 3.5&deg;F during that time. During this time the cooling equipment was dormant, because the house had been precooled to 72&deg;F, and the home&rsquo;s thermal mass kept the indoor temperature below the cooling set point of 80&deg;F.</p>
<p>
	The SIP wall system performed well, but not as well as the insulated-mass wall system. During the 12-hour coast period, the indoor temperature in the SIP house rose 8&deg;F from the precooled 72&deg;F to the set point 80&deg;F, in 10 hours. The 2 &times; 6 wood-framed wall system performed the worst. Indoor temperature in this home rose 8&deg;F&mdash;over a period of only 4 hours. All three homes performed better than would most standard wood-framed homes in California&mdash;that is, they coasted for several hours during peak summer conditions with high outdoor temperatures of over 100&deg;F&mdash;because of the exposed mass in the floors, and the fact that they were well air sealed and insulated.</p>
<p>
	The home with the insulated-mass wall system performed the best in this experiment because it was the one with the highest thermal mass. During the night and morning hours, the A/C system cooled the indoors, and this in turn cooled the thermal mass. Then, during the hottest part of the day&mdash;the peak-demand period&mdash;the thermal mass absorbed heat, allowing the house to heat up much more slowly than a house with little or no thermal mass would have done. In areas with large diurnal temperature swings during the summer&mdash;cool nights and hot days, such as occur in parts of California&rsquo;s Central Valley&mdash;cooling the mass by bringing in outdoor air during the night should make the precooling/coast control strategy very cost-effective. It would not be cost-effective to use outside air for night cooling during the summer in Borrego Springs, because Borrego Springs does not experience temperature swings of this kind during the summer. However, this is a good approach for the swing seasons in Borrego Springs.</p>
<p class="float: left">
	<a href="http://www.flickr.com/photos/55393876@N07/5157203228/" title="Table 2. Precooling Energy Use by Home Energy Magazine, on Flickr"><img alt="Table 2. Precooling Energy Use" height="200" src="http://farm2.static.flickr.com/1321/5157203228_344efc380f.jpg" width="400" /></a></p>
<p>
	In terms of A/C peak, the house with insulated-mass walls and the SIP house both had zero cooling-electricity demand during time periods that included, but were longer than, typical utility peak periods, typically extended from midafternoon to early evening&mdash;roughly from 4 pm to 7 pm. These extensive zero-demand periods occurred because the A/C remained dormant from the noon thermostat setup until 10 pm (for the SIPS house) or midnight (for the house with insulated-mass walls). However, the 2 &times; 6 wood-framed house required cooling from the A/C system around 4 pm, because the indoor temperature exceeded the 80&deg;F thermostat set point by that time. The precooling results are detailed in Table 2.</p>
<p>
	This precooling strategy has the added benefit that cooling is done when the outdoor temperature is at its mildest, which is when compressor-type cooling systems are the most efficient. To determine whether the precooling strategy saved energy compared to a more typical cooling strategy, we examined another control strategy. In this experiment, we compared use of the precooling strategy and use of a more-typical control strategy on alternate days. Under the more-typical strategy, the cooling set point was set at 78&deg;F and was held there for<br />
	24 hours. As shown in Table 2, the two control strategies used essentially the same amount of energy, measured as total cooling load, expressed in kWh.</p>
<p class="flpat: right">
	<a href="http://www.flickr.com/photos/55393876@N07/5156594573/" title="Table 3. Builder Costs ÃƒÆ’Ã‚Â¢ÃƒÂ¢Ã¢â‚¬Å¡Ã‚Â¬ÃƒÂ¢Ã¢â€šÂ¬Ã…â€œ Comparisons to East Star 2 ÃƒÆ’Ã†â€™ -  6 Framed by Home Energy Magazine, on Flickr"><img alt="Table 3. Builder Costs ÃƒÆ’Ã‚Â¢ÃƒÂ¢Ã¢â‚¬Å¡Ã‚Â¬ÃƒÂ¢Ã¢â€šÂ¬Ã…â€œ Comparisons to East Star 2 ÃƒÆ’Ã†â€™ -  6 Framed" height="255" src="http://farm5.static.flickr.com/4038/5156594573_c7bdf95908.jpg" width="400" /></a></p>
<h4>
	Costs</h4>
<p>
	The costs of the three different wall systems are listed in Table 3. The incremental costs incurred by Clarum for the insulated-mass walls and the SIPs walls were roughly 75% and 27% more, respectively, than the incremental costs incurred for the 2 x 6 wood-framed walls. However, we anticipate that the incremental costs for the alternative wall systems, if used in volume (for example, in a subdivision or community), would be substantially lower, as is the case with virtually any construction product used in volume. There might also be cost savings due to construction-time savings, or to reduced loan-carrying costs because of anticipated energy cost savings. We did not measure or estimate these savings in this analysis.</p>
<p>
	Clarum Homes chose to use the SIPs wall system in future construction because, in conjunction with the mass from the floors, it produced a long coast period (almost 12 hours) and cost 48% less than the insulated-mass walls.</p>
<p>
	<strong>Steve Vang</strong>, <em>formerly with ConSol, is a Demand Side Analyst at SMUD, and</em> <strong>Rob Hammon</strong> <em>is principal of ConSol, an energy efficiency consulting company serving builders, headquartered in Stockton, California.</em></p>
<p>
	&nbsp;</p>
<p class="moreinfohead">
	For more information:</p>
<p class="moreinfo">
	For more information about the cooling systems in the homes in the peak reduction study, go to <a href="http://www.bira.ws/publications.php" target="_blank">www.bira.ws/publications.php</a> and download the report Advanced Systems Research: Final Report.<br />
	Contact Steve Vang at <a href="mailto:svang2@smud.org">svang2@smud.org</a> and<br />
	Rob Hammon at <a href="mailto:Rob@ConSol.ws">Rob@ConSol.ws</a>.</p>
<div>
	<a href="http://www.bpicontinuingeducation.com"><img 96="" align="left" border="0" height="121" src="http://www.homeenergy.org/UserFiles/image/bpiLogo.jpg" style="margin-right: 15px;" /></a><br />
	<br />
	<span class="caption">Earn Building Performance Institute Continuing Education units after reading this <em>Home Energy</em> article! </span><br />
	<span class="caption"><a href="http://www.bpicontinuingeducation.com">Take the test</a> and earn 0.5 CE unit per article.</span></div>
<div class="clearer"><img src="/images/interface/clear.gif" alt=""></div>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>