<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Bay View, Carmel: A Very Water- And Energy-Efficient Retrofit | Home Energy Magazine Archive</title>
<meta name="description" content="It&amp;rsquo;s not every day that we get to work on our dream house&amp;hellip; from a sustainability point of view. But that\&#x27;s what happened when we took on this remo">
<meta property="article:published_time" content="2015-12-28">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Bay View, Carmel: A Very Water- And Energy-Efficient Retrofit","datePublished":"2015-12-28","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"It&amp;rsquo;s not every day that we get to work on our dream house&amp;hellip; from a sustainability point of view. But that\&#x27;s what happened when we took on this remo"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2015</div><h1>Bay View, Carmel: A Very Water- And Energy-Efficient Retrofit</h1><div class="byline">Published 28.12.2015</div></div>
<div class="article-body"><p>It&rsquo;s not every day that we get to work on <em>our</em> dream house&hellip; from a sustainability point of view. But that\'s what happened when we took on this remodel. On this project, we were fortunate that the homeowners were 100% committed to building in a way that significantly reduces water and energy consumption (and related emissions) and achieves excellent indoor air quality, all within a beautiful living space.</p>
<p>The project was an extensive remodel and total energy retrofit of an existing two-story, split-level house in Carmel, California. The 2,134 ft<sup>2</sup> home has three bedrooms and three bathrooms. We started the planning and permitting processes in 2013 and completed the project in May 2015. Our firm served as both designer and builder.</p>
<h4>Nexus eWater System</h4>
<p>One of the most exciting opportunities this project afforded&mdash;in light of California&rsquo;s continuing drought&mdash;was the opportunity to address water conservation. We put together a triad of technologies, used together for the first time in our area&mdash;a graywater-to-water heat pump (part of the first Nexus eWater system installed in a U.S. residence), demand-controlled recirculation, and structured plumbing. Together, this trio dramatically reduces both the amount of water wasted and the energy used to heat it. (See Figure 1 on page 6 for a schematic of the system.)</p>
<div class="rightImage" style="width: 240px;">
<p><a title="9234" href="https://www.flickr.com/photos/55393876@N07/23684877549/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm6.staticflickr.com/5727/23684877549_e86013fafe_m.jpg" alt="9234" width="240" height="160" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Adorning the main entrance, a living wall of 800 plants arranged in a wave pattern is a source of both beauty and oxygenation for the home. (Rick Pharaoh)</span></p>
<h5>Nexus System Line Diagram</h5>
<p><a title="Nexus System Line Diagram" href="https://www.flickr.com/photos/55393876@N07/23425831273/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1465/23425831273_5a9edd497a_m.jpg" alt="Nexus System Line Diagram" width="240" height="162" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 1. The Nexus system includes 1.) a graywater collector (eWater Collector), 2.) a graywater treatment system (NEXtreater), 3.) a treated water storage tank (NEXservoir); and 4.) an energy-recycling graywater-to-water heat pump (DHW or NEXheater). (Carmel Building &amp; Design)</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/24026495086/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1652/24026495086_b57d815d25_m.jpg" alt="Untitled" width="160" height="240" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><a title="5341" href="https://www.flickr.com/photos/55393876@N07/24026495856/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm6.staticflickr.com/5806/24026495856_2e765c31c7_m.jpg" alt="5341" width="240" height="160" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><a title="5398" href="https://www.flickr.com/photos/55393876@N07/23425824133/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1492/23425824133_8b7804fd26_m.jpg" alt="5398" width="240" height="160" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Bathroom sinks, showers, and bath reflect the owners&rsquo; affinity for natural elements and, along with the clothes washer, provide graywater to the Nexus eWater system. (Rick Pharaoh)</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/23424376744/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm6.staticflickr.com/5644/23424376744_c328a6c623_m.jpg" alt="Untitled" width="240" height="166" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Rob Nicely points to the five-stage filtering system, a feature of the Nexus eWater system. The water heater is to the left and the graywater collector and storage tanks are behind the filtering equipment. (Rick Pharaoh)</span></p>
<p><a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/23970032361/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1712/23970032361_3cce4877a2_m.jpg" alt="Untitled" width="160" height="240" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Structured plumbing and an on-demand recirculation pump deliver hot water to any faucet in three to five seconds while using about one cup of water. (Rick Pharaoh)</span></p>
<p><a title="5314" href="https://www.flickr.com/photos/55393876@N07/23944447182/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm2.staticflickr.com/1576/23944447182_b55953d312_m.jpg" alt="5314" width="240" height="160" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /> <a title="Untitled" href="https://www.flickr.com/photos/55393876@N07/24026500926/in/dateposted-public/" data-flickr-embed="true"><img src="https://farm6.staticflickr.com/5779/24026500926_eb96531cc4_m.jpg" alt="Untitled" width="240" height="160" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Now a single, open room that also includes the kitchen and features ocean vistas, this space was once divided into two rooms with much smaller windows. (Rick Pharaoh)</span></p>
</div>
<p>The technology that became the Nexus eWater system was developed and used successfully in Australia as a strategy to combat its decades-long drought. Nexus dramatically improves both water conservation and energy efficiency. Even with a low-flush toilet that uses 1.6 gallons per flush, the average person flushes 3,000 gallons of water a year. Because Nexus uses recycled graywater for flushing toilets (and landscape irrigation), the annual potable water savings is substantial.</p>
<p>The system includes the NEXheater energy-recycling graywater-to-water heat pump, the eWater Collector to collect graywater, the NEXtreater graywater treatment system, and the NEXservoir treated-water storage tank. The graywater treatment system is certified as an NSF 350 &ldquo;on-site treatment system for non-potable graywater.&rdquo; This certification is recognized by the County of Monterey Environmental Health Department.</p>
<p>Here&rsquo;s how it works:</p>
<ul>
<li class="hebullets">The house is plumbed for separate graywater and black water drain systems, both terminating in the mechanical room.<br /><br /></li>
<li class="hebullets">Each 10-gallon batch of graywater is treated to NSF 350 standards using the five-stage filtering system described later. It is then sent to the 200-gallon treated-water reservoir.<br /><br /></li>
<li class="hebullets">The treated water stored in the reservoir is used for flushing toilets and for exterior landscaping.<br /><br /></li>
<li class="hebullets">Before the graywater is treated and sent to the treated-water reservoir, a heat pump extracts the heat from the graywater and returns the heat to the water heater. This reduces the energy needed to heat water to only 25% of what an electric water heater would require.<br /><br /></li>
<li class="hebullets">If not enough warm graywater is produced, the water heater will use an electric element to provide any additional heat needed. With normal water use in a two-person household, the heating element in the water heater may not be needed for weeks or months at a time.<br /><br /></li>
<li class="hebullets">When you stop using the system at night, the cycle is completed, leaving the water in the water heater hot, the collector empty, and the treated water stored in a tank waiting to be used. The cycle starts over again the next time you use hot water.</li>
</ul>
<p>The Nexus eWater&rsquo;s filtering system is extremely thorough. It has five filters that process the water so that it can be stored and used for flushing toilets as well as on gardens, including vegetable gardens. Each of the filters is self-cleaning, back-charging the waste into the sewer system. The water is sent through the filters in the following order:</p>
<ol>
<li class="hebullets">The coarse-particle filter rids the water of elements such as hair and sand.<br /><br /></li>
<li class="hebullets">The bubble chamber filter uses ozone in the form of bubbles. The bubbles attract substances like soap and shampoo from a shower and bring them to the top of the chamber in the form of foam, which is then discarded into the sewer system.<br /><br /></li>
<li class="hebullets">The charcoal filter attracts things like VOCs and chlorine and removes them from the water.<br /><br /></li>
<li class="hebullets">After going through the first three filters, the water is clear and ready for the UV filter. UV light can penetrate the water to kill bacteria.<br /><br /></li>
<li class="hebullets">The fine filter comes last. This one is a redundant filter.</li>
</ol>
<p>Once the water has been processed through the five filters, it&rsquo;s transferred to the graywater storage tank. Every few hours, this water is recirculated through the UV and fine filters to keep it free of bacteria. It is completely free of chemicals and is safe for use in watering vegetables and other edible plants.</p>
<h4>Structured Plumbing</h4>
<p>Where the Nexus system is an innovation that depends on buying hardware, structured plumbing is just good sense, and everyone should be doing it. Structured plumbing can be installed in both retrofits and new construction. If you have to pull up a lot of Sheetrock to get to the plumbing, you can ignore the current plumbing and add a new structured-plumbing system. You just have to determine where the demand points for hot water are and then figure out how to route the hot water pipe as close as possible to those points. To achieve the most efficient plumbing system possible, you would use an on-demand hot water recirculation pump with structured plumbing.</p>
<p>Studies show that the average home wastes more than 3,650 gallons a year waiting for the hot water to make it to the faucet. That&rsquo;s an unnecessary burden on our area&rsquo;s limited water supply. The structured plumbing system is meant to deliver hot water to any fixture in three to five seconds while limiting water waste to about one cup. And sure enough, if you go to any faucet and turn it on, the hot water is there in three to five seconds. Here are the basic parameters of our structured-plumbing system:</p>
<ul>
<li class="hebullets">There is a &frac34;-inch PEX recirculation loop that is routed as close as possible to all hot water fixtures.<br /><br /></li>
<li class="hebullets">To keep hot and cooled water (already in the hot line) from mixing in the pipe due to turbulence, the main hot water line is plumbed using all sweeps, no elbows.<br /><br /></li>
<li class="hebullets">Each hot water fixture is supplied by installing a tee and a short &frac12;-inch supply line.<br /><br /></li>
<li class="hebullets">All but one of the supply lines are less than 8 feet long and contain about 1 cup of water (~1 cup per 6 feet of &frac12;-inch PEX). An extra foot was required for one <br /> supply line.<br /><br /></li>
<li class="hebullets">When a demand button is pushed or a motion sensor activated, the pump sends hot water through the recirculation loop at 4&ndash;6 gpm and shuts off when the hot water arrives at the last fixture in the loop, which takes less than two minutes.<br /><br /></li>
<li class="hebullets">Because the pipes are well insulated, the water in the loop will remain above 105&deg;F for 30&ndash;40 minutes.<br /><br /></li>
<li class="hebullets">A signal from another demand button will not trigger the pump until the water temperature falls below 105&deg;F.<br /><br /></li>
<li class="hebullets">There is nothing in this system that is outside the existing plumbing code.</li>
</ul>
<p>In addition, a 3,500-gallon rainwater tank collects water drained from the roof. The rainwater is for irrigation only; this includes landscaping, watering the living wall inside the home&rsquo;s main entrance, and watering the living roof on the carport.</p>
<h4>Living Building Challenge, Zero Net Energy</h4>
<p>From the beginning, the homeowners opted to pursue the Living Futures Institute&rsquo;s Living Building Challenge (LBC) Zero Net Energy (ZNE) certification and use the LBC red list to guide materials selection. No fossil fuels are used&mdash;in fact, there is no gas line to the house.</p>
<p>To achieve ZNE certification we used a number of strategies to drive down overall energy demand. As a result, this house uses no combustion and only a fraction of the energy consumed in a conventionally built home. Its modest energy needs are offset with a small number of grid-tied PV panels on the roof.</p>
<p>Two of the key ways we reduced the home&rsquo;s energy usage were by creating a continuous, airtight envelope from the foundation to the ceiling, and by super insulating the structure. To ensure a continuous supply of fresh filtered air and maintain a consistent and even temperature throughout the airtight house, we installed a Zehnder Comfoair 350 Luxe HRV and a ductless mini-split heating system.</p>
<h5>Insulation</h5>
<p>The entire house is super insulated. Because foam is on the LBC red list, we challenged ourselves to avoid foam altogether. Instead we used blown-in cellulose (80% post-consumer waste) insulation in the walls, attic, and floor. We used Roxul rock wool board (a by-product of steel production) in place of rigid foam to insulate the exterior side of the walls. The home was on an existing slab. Rather than demolish this slab, we chose to install insulation between it and the living space. For this we used Aerogel blanket insulation (made from silica, one of the most effective insulating materials available) to achieve R-10.</p>
<h5>Windows</h5>
<p>The main floor of the original house was divided into a master bedroom and a small living room. We reconfigured the space into a single open great room that now includes the living and dining room as well as the kitchen. Fully capturing the spectacular ocean view required that the entire northern wall of the great room be specified as glass, logically triple pane. To complicate matters, triple-pane glass packages of that size were too heavy to carry through the home and up the stairs. Using a crane wasn&rsquo;t feasible; there was not enough clearance, and it was too expensive.</p>
<p>We found a dual-pane solution that delivers insulation and heat gain performance comparable to some triple-pane solutions. The glass package from Cardinal is designated as Low-e 272/i89 and includes a low-emissivity coating on the inside of both the outer and inner panes. All the windows and doors are made using i89 double-pane insulated glass panels. The i89 glass uses a newer low-e coating that reflects more heat back into the living space than conventional low-e coatings, while allowing more natural light to shine through. Thanks to this coating, double-pane windows perform more like triple pane, but are lighter and less expensive and transmit light better. This also means that the windows can be <em>big </em>without sacrificing performance.</p>
<h5>Other Features</h5>
<p>Of course, efficient lighting and appliances were used throughout. This house uses all LED fixtures, dramatically reducing the lighting load. All electric appliances were selected, in part for their energy-efficient performance, but also to eliminate combustion and the resulting CO inside the house.</p>
<p>The driveway and landscape paths are made from grid-like concrete block that has been planted with durable, drought-tolerant ground cover to maintain soil permeability. The carport has a living roof that also maintains permeability. Rainwater (and drip irrigation water) from the roof also flows into the rainwater catchment system. There is a living wall inside the house that consists of approximately 800 plants and covers about 100 square feet. It is irrigated with water from the rainwater catchment system. This wall oxygenates and beautifies the house.</p>
<p>The homeowners&rsquo; sense of style and passion for green living are reflected in their selection of fixtures and finishes. The living wall inside the main entrance, the finishes and built-in furnishings that emulate nature, and landscaping that is both beautiful and sustainable demonstrate the limitless possibilities for environmentally responsible living.</p>
<p>This project taught us that the products and processes needed to build a house that employs extreme water and energy efficiency and reduces the use of toxic materials is not a futuristic concept. They are here today.</p>
<h4>Monitoring</h4>
<p>As part of the requirements for the LBC Zero Net Energy certification, we will be thoroughly monitoring the home for a year. With the support of the homeowners, we will monitor well beyond what is required for the certification.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">Find out more about the <a href="http://www.nexusewater.com/technology" target="_blank">Nexus eWater system</a>.</p>
<p class="moreinfo">Learn more about the <a href="http://http//living-future.org/lbc" target="_blank">Living Building Challenge</a>.</p>
</div>
<ol>
<li class="hebullets">Temperature and relative humidity sensors will be arrayed periodically throughout the building to measure temperature differentials when the house is occupied/unoccupied, ventilated/unventilated, and heated/air-conditioned. A CO<sub>2</sub> meter will monitor the effectiveness of the ventilation system during high-occupancy events.<br /><br /></li>
<li class="hebullets">All of the electrical circuits will be monitored by a PowerWise SiteSage energy-monitoring system.<br /><br /></li>
<li class="hebullets">Because the Nexus eWater heater and graywater system is a new technology, we will be testing all parts of the system to determine how well it works compared to the specifications. Flow meters and temperature sensors are placed at key locations to monitor total city water, graywater produced, graywater reclaimed, graywater used for toilets, graywater used for irrigation, the performance of the structured-plumbing demand-activated hot-water recirculating system, and the efficiency of the graywater-to-water heat pump water heater.</li>
</ol>
<p>Once we have collected at least 12 months of data, we&rsquo;ll post an update on homeenergy.org.</p>
<p class="authorbox faintLightBlueBG"><strong>Rob Nicely,</strong> <em>president and owner of Carmel Building &amp; Design, has more than 25 years in the construction industry and is a leader in crafting homes that meet Passive House, Living Building Challenge, Zero Net Energy, and other sustainable building standards.</em> <br /> <br /> <strong>Melanie Bretz</strong> <em>is a freelance writer and marketing/PR pro with more than 35 years of experience in a wide range of industries, including design/build, real estate development, financial services, health care, and travel.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>