<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Better Measurements, Better Models: Advances in Measuring and Predicting Thermal Performance | Home Energy Magazine Archive</title>
<meta name="description" content="As 2-D and 3-D modeling to predict building performance becomes more widespread, we need to consider what data are feeding those models. At this point, modeling">
<meta property="article:published_time" content="2016-08-12">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Better Measurements, Better Models: Advances in Measuring and Predicting Thermal Performance","datePublished":"2016-08-12","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"As 2-D and 3-D modeling to predict building performance becomes more widespread, we need to consider what data are feeding those models. At this point, modeling"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>Better Measurements, Better Models: Advances in Measuring and Predicting Thermal Performance</h1><div class="byline">Published 12.08.2016</div></div>
<div class="article-body"><p>As 2-D and 3-D modeling to predict building performance becomes more widespread, we need to consider what data are feeding those models. At this point, modeling software has become quite sophisticated, and many users don&rsquo;t know how the underlying algorithms were developed. Most do not appreciate the simplifications made to represent building and assembly geometry, to describe indoor and outdoor climate, or to characterize material properties. Too frequently, we do not calibrate complex models with appropriate measured data. An example of the type of improved measurement that will allow models to be better calibrated comes from data generated using the RDH-Building Science Laboratories (RDH-BSL) Advanced Double-Guarded (ADG) Hot Box.</p>
<h4>History of Modeling</h4>
<p>The earliest performance models ignored thermal bridging and used a single R-value to represent the thermal performance of enclosure elements. For simplicity, models did not include full hourly calculations&mdash;practitioners used degree days or binned data to describe outdoor (weather) conditions. The earliest calculations were completed by hand, but as computers became commonplace and calculation speed increased, it became possible to complete full hourly simulations (8,760 hours per year) of simple building energy models.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/28833402992/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/9/8714/28833402992_082e88bb78_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"190\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Thermal Metric RDH-BSL ADG Hot Box. (RDH Building Science Inc.)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/28833405712/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/9/8860/28833405712_29aaaf4339_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"168\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Preparation of a test wall. The ADG Hot Box can be seen on the right. (RDH Building Science Inc.)</span></p>
<h4>Thermal Metrics</h4>
<p><a title=\"Thermal Metrics\" href=\"https://www.flickr.com/photos/55393876@N07/28833509632/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/9/8590/28833509632_20a4e93755_m.jpg\" alt=\"Thermal Metrics\" width=\"240\" height=\"210\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. Common (calculated) thermal metrics for reference walls 6, 7, and 8. To facilitate comparisons with Thermal Metric Project test results, these exclude the indoor and outdoor air films that are often included.</span></p>
<h4>R-values</h4>
<p><a title=\"R-values\" href=\"https://www.flickr.com/photos/55393876@N07/28319670114/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c3.staticflickr.com/9/8694/28319670114_29f5683dd1_m.jpg\" alt=\"R-values\" width=\"240\" height=\"169\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2. Measured R-values for sealed reference walls 6, 7, and 8.</span></p>
<h4>Pressurized R-values</h4>
<p><a title=\"Pressurized R-values\" href=\"https://www.flickr.com/photos/55393876@N07/28833405812/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c5.staticflickr.com/9/8575/28833405812_d8d88049c5_m.jpg\" alt=\"Pressurized R-values\" width=\"240\" height=\"180\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 3. Measured R-values for sealed walls, as-built walls, and as-built walls with imposed 10 Pa pressure difference to induce infiltration through walls 6, 7, and 8.</span></p>
</div>
<p>Some of the more-complete early models also included air leakage&mdash;typically assuming a single fixed value&mdash;ACH. More-complex hourly models used one rate for infiltration (naturally occurring air leakage) and another for scheduled mechanical ventilation.</p>
<p>In time, we acknowledged that air leakage is too complicated to express in one or two constant numbers. It depends on wind speed and direction, configuration exposure of the building, airtightness and distribution of air leaks, and mechanical systems. This acknowledgment led to new approaches, such as the Alberta Air Infiltration Model, to predict hourly air infiltration. More recently, there has been a strong trend toward recognizing the impact of thermal bridging. In the mid-1990s, researchers at Oak Ridge National Laboratory (ORNL) introduced the idea of Clear-Wall R-values to account for regularly spaced framing members, such as studs, and Whole-Wall R-values to account for more-complex framing related to windows, building geometry, and so forth. The ORNL researchers used a combination of physical testing and computer models to develop their approach to accounting for thermal bridging. This approach gained favor, and many in the industry adopted the term Effective R-value to mean the R-value of insulation adjusted for regular thermal bridging (due to studs, z-girts, clips, and so on).</p>
<p>A more-contemporary ASHRAE research project, ASHRAE 1365-RP, has since improved upon the standard industry approach. In this project, researchers used a complex 3-D computer model to consider a wide range of thermal bridging scenarios. Point and linear thermal transmittances account for nonrepetitive thermal bridges, and can be overlaid on the homogenous enclosures represented by Clear-Wall or Effective R-values in existing building energy models.</p>
<p>Most recently, the industry has begun to acknowledge the temperature dependence of thermal properties.</p>
<p>What do all of these developments mean for computer models? Whether they are modeling 2-D or 3-D heat transfer (e.g., THERM, HEAT3, etc.), air movement (e.g., AIM, CONTAM, etc.), hygrothermal performance (e.g., WUFI), or full building energy consumption (e.g., E-Quest, or Energy Plus), many models in the building industry are based on, and calibrated to, measured data. However, as the models and their subjects get more complicated, it becomes more difficult to assess the combined effect of many parameters, so we simplify by reducing the number of cases studied or by looking at factors in isolation. For example, with respect to opaque wall assemblies, how does the combination of thermal bridging, air movement through the assembly, and temperature dependency relate to real-life performance?</p>
<p>The ADG Hot Box was designed to help answer these questions.</p>
<h4>The ADG Hot Box</h4>
<p>The ADG Hot Box was originally designed for the Thermal Metric Project, a multiyear, multipartner investigation led by Building Science Corporation (BSC). The goal of this project was to contribute to the development of an alternative thermal performance metric. A baseline set of walls was developed and tested, producing a set of reference values for use in future research and testing. These reference values are publicly available in the Thermal Metric Summary Report (Building Science, 2013). The ADG Hot Box was designed and built based on American Society for Testing and Materials (ASTM) standards, but it improved on standard hot box design in several critical ways. For example, it can</p>
<ul>
<li>test higher R-value enclosure assemblies;</li>
<li>expose enclosure wall samples to realistic temperature differences while maintaining the interior temperature at normal room temperatures; and</li>
<li>measure the impact of imposed airflow at a given pressure difference across the specimen in both directions.</li>
</ul>
<p>Put simply, the design of the ADG Hot Box allows multiple factors (temperature, airflow, wall design, etc.) to be controlled at once; hence, it is possible to consider how a combination of factors affect performance. A more detailed explanation of the hot box can be found in Schumacher et al. (2013).</p>
<h4>Outcomes of Testing</h4>
<p>Many factors that have been shown to be significant when considered in isolation were also found to be important when considered in the more-comprehensive tests of the Thermal Metric Project. A comparison of previously developed R-value metrics demonstrates the impact of thermal bridging. As seen in Figure 1, R-values for three of the Thermal Metric walls were significantly higher for the Center-of-Cavity metric (which does not account for thermal bridging) than they were for the Clear-Wall metric (which does). These Center-of-Cavity and Clear-Wall R-values are calculated (rather than measured) using published material thermal conductivities (or R-value per inch). Test results from the Hot Box show the impact of thermal bridging, and when corrected for material property differences, agree well with calculated values such as the Clear-Wall R-value (see Figure 2). Accounting for thermal bridging brings results of the models noticeably closer to actual data.</p>
<p>Testing also highlighted factors that were not frequently acknowledged in discussions of thermal performance. For example, results showed that the thermal conductivity of materials is dependent on temperature, and as a result, the R-value of the wall is likewise dependent on temperature. Figure 2 shows the measured R-values for reference walls 6, 7, and 8, when sealed airtight (using continuous, tightly fitted, and sealed polyethylene films on the indoor and outdoor sides) and tested over a wide range of temperature conditions. At lower temperatures, the thermal performance of the assemblies was typically better than predicted by the models, while at higher temperatures, the opposite was true. Some of the more-comprehensive modeling software (e.g., WUFI, EnergyPlus) can account for this phenomenon, but other commonly used programs (e.g., THERM) can&rsquo;t.</p>
<p>Even when software has the ability to account for temperature-dependent conductivity, the relationship between conductivity and temperature is often assumed due to a lack of measured material data. These assumptions are problematic, because different materials can exhibit different patterns. For example, porous, air-filled insulation materials tend to have steeper slopes (i.e. R-value/in. goes up faster as temperature decreases) when compared with closed-pore, refrigerant-filled insulation. There are also major exceptions, such as some polyisocyanurate insulations that exhibit a sharp decrease in R-value per inch as temperatures approach and go below freezing. The Thermal Metric Project demonstrated that measured temperature dependency data could be important to accurate modeling.</p>
<p>The Thermal Metric Project also investigated air leakage. Figure 3 shows the measured R-values for the three reference walls at an outdoor temperature of 0&deg;F, under three conditions: when they are sealed airtight, when they are not sealed but no overall pressure difference is induced, and when they are subjected to a 10 Pa pressure difference to induce infiltration.</p>
<p>Air leakage always increases the total heat flow through the building enclosure. However, air interacts with the materials in an assembly, changing the temperature field in and through the assembly. The total measured heat flow is usually different and most often is less than predicted by the most commonly used air leakage models. These results suggest that airflow is a more complex factor in thermal performance than is commonly assumed, and indicate a need for further research.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Building Science Corporation. <em><a href=\"http://buildingscience.com/documents/special/content/thermal-metric/BSCThermalMetricSummaryReport_20131021.pdf\">Thermal Metric Summary Report.</a></em> Somerville, Massachusetts: BSC, 2013.</p>
<p class=\"moreinfo\">Schumacher, C. <a href=\"http://www.buildingsciencelabs.com\" target=\"_blank\"><em>Polyisocyanurate Short Report, Information Sheet 502,</em> 2013.</a></p>
<p class=\"moreinfo\">Schumacher, C., and D. Ober. <a href=\"http://www.buildingscienceconsulting.com/presentations/documents/06_Thermal%20Metric.pdf\"><em>Thermal Metric: The End Is Near.</em></a> Westford BSC 17th Building Science Symposium. Westford, Massachusetts, 2013.</p>
<p class=\"moreinfo\">Straube, J. <a href=\"http://buildingscience.com/documents/reports/rr-0901-thermal-metrics-high-performance-walls-limitations-r-value/view\"><em>Thermal Metrics for High Performance Enclosure Walls: The Limitations of R-Value, RR-0901,</em> 2007.</a></p>
</div>
<h4>The Bottom Line . . . for Now</h4>
<p>So is thermal performance more than the sum of its parts? In some cases, results suggest that calculations based on theoretical models and limited testing can lead to accurate predictions of assembly R-value. For example, the Thermal Metric Project results support the use of simple calculations to assess the impact of thermal bridging. This outcome is helpful, as it allows practitioners to use modeling results based on previous data with more confidence.</p>
<p>In other cases, the ADG Hot Box and the testing of the Thermal Metric Project produced new information and/or highlighted the importance of addressing less well-known issues. For example, temperature dependence was shown to have a significant impact on the assembly R-values. An increasing number of models are capable of accounting for temperature dependence, although we need to measure and document more material property data to support the use of these models.</p>
<p>Airflow, and its interaction with solid materials as it moves through an assembly, is complex. Future research will likely continue to examine the impact of workmanship on air movement, energy use, and moisture deposition.</p>
<p>Following the conclusion of the Thermal Metric Project, RDH Building Science Laboratories has continued to use the ADG Hot Box for product development and advanced thermal performance testing. We believe there is more to learn about thermal performance by considering multiple factors and by collecting precise measured data.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Chris Schumacher</strong> <em>is a principal and senior building science specialist at RDH Building Science Laboratories, a division of RDH Building Science Inc.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>