<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Boiler Survey Data Bonanza | Home Energy Magazine Archive</title>
<meta name="description" content="In 2014, Steven Winter Associates (SWA) was asked to review an entire portfolio of very similar buildings with the intention of developing a current inventory o">
<meta property="article:published_time" content="2015-12-15">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Boiler Survey Data Bonanza","datePublished":"2015-12-15","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"In 2014, Steven Winter Associates (SWA) was asked to review an entire portfolio of very similar buildings with the intention of developing a current inventory o"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2015</div><h1>Boiler Survey Data Bonanza</h1><div class="byline">Published 15.12.2015</div></div>
<div class="article-body"><p>In 2014, Steven Winter Associates (SWA) was asked to review an entire portfolio of very similar buildings with the intention of developing a current inventory of heating equipment and identifying maintenance and capital upgrade priorities. A property management company had recently taken over management of 38 four- to five-story steam-heated masonry buildings in Queens, New York, all of roughly the same size (40 units) and vintage (1920s). The property owner urged us to rip out the older boilers and put in new ones, but the company managing the buildings wanted to take a data-based approach to making decisions, and we had a lot of data at our disposal.</p>
<p>One thing that stood out was the wide range of energy performance among the buildings, some of which performed up to 30% worse or better than the average similar building in SWA\'s own database of building performance. Thirty-seven of the 38 boilers were of the Scotch marine type; the other was a cast-iron boiler. The age of the boilers varied widely, but most boilers fell into one of two groups: &ldquo;old&rdquo; boilers built in the 1970s and &ldquo;new&rdquo; boilers built in the 1990s. We set out to see whether there were any links between the age of the boiler and other characteristics of the building.</p>
<div class="rightImage" style="width: 240px;">
<h5>Boiler Manufacturing Year versus Total MMBtu 2013</h5>
<p><a title="Repair Cost versus Age of Boiler" href="https://www.flickr.com/photos/55393876@N07/23694234682/in/album-72157662285051532/" data-flickr-embed="true"><img src="https://farm1.staticflickr.com/678/23694234682_2077be1abe_m.jpg" alt="Repair Cost versus Age of Boiler" width="240" height="168" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 1. There was no direct correlation between boiler age and the building&rsquo;s boiler fuel consumption.</span></p>
<h5>Boiler Manufacturing Year versus Heat Slope</h5>
<p><a title="Boiler Manufacturing Year versus Heat Slope" href="https://www.flickr.com/photos/55393876@N07/23175857923/in/album-72157662285051532/" data-flickr-embed="true"><img src="https://farm1.staticflickr.com/589/23175857923_706040d8a8_m.jpg" alt="Boiler Manufacturing Year versus Heat Slope" width="240" height="168" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<span class="caption">Figure 2. There appeared to be no dramatic correlation between boiler age and the building&rsquo;s heat slope, with the average efficiency of buildings with new boilers only about 4% better than those with old boilers.</span></p>
<h5>Repair Cost versus Age of Boiler</h5>
<p><a title="Repair Cost versus Age of Boiler" href="https://www.flickr.com/photos/55393876@N07/23694234682/in/album-72157662285051532/" data-flickr-embed="true"><img src="https://farm1.staticflickr.com/678/23694234682_2077be1abe_m.jpg" alt="Repair Cost versus Age of Boiler" width="240" height="168" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 3. It appears that the old boilers often required fewer repairs than the new boilers, with 10% lower average repair costs.</span></p>
</div>
<h4>Boiler Age and Fuel Consumption</h4>
<p>Do older boilers use more energy than newer boilers? We found no direct correlation between the age of the boiler and the building&rsquo;s boiler fuel consumption (including fuel used for heat and hot water). The buildings with old boilers were just slightly (3%) more efficient than the buildings with new boilers. Figure 1 shows boiler age plotted against fuel consumption. The black dot in the figure shows the geometric average of the groups of new and old boilers.</p>
<p>But what about boiler age and heating efficiency alone? Again, there appeared to be no dramatic correlation between boiler age and the building&rsquo;s heat slope. The average efficiency of buildings with new boilers was only about 4% better than the average efficiency of buildings with old boilers. See Figure 2.</p>
<p>Clearly, energy consumption depends on other factors besides the age of the boiler. But is there anything that boiler age is a good predictor of? Are old boilers more expensive to maintain? In this study, we had access to boiler repair records for all the buildings, including the number and cost of tube replacements and welding costs for three years.</p>
<p>Surprisingly, the old boilers often required fewer repairs than the new boilers; average repair costs were 10% lower for the old boilers than for the new ones. See Figure 3. Still, we cannot conclude that the old boilers were somehow built better than the new boilers, because the Scotch Marine boiler design has not changed much at all in the past 40 years, and boilers built in 1975 are almost identical to those built in 2015. All of the boilers in the portfolio were replaced between 1970 and 1972. Some of these boilers were again replaced between 1995 and 2005, or 20&ndash;30 years into their operation. Many of these same new boilers were the subject of repeated repair calls in recent years.</p>
<p>How can we explain this accelerated rate of failure for some boilers? The reason could be the distribution system that the boilers are connected to. The boilers that were replaced early may have failed because the steam distribution systems they were connected to leaked too much water. Replacing lost water brings in fresh water, which is corrosive. Even the new boilers were being chewed away by the influx. Unless those distribution problems get fixed, the newer boilers are in fact more at risk of an early death than the old boilers. Many of the buildings had lengths of buried returns, and in some cases visible leaks, and these were noted in the survey.</p>
<p>In many cases, the buildings with new boilers had newer and better boiler controls. This may explain the 3% better average heat slope for buildings with new boilers. Yet the new boilers had 10% higher repair costs than the old boilers, and used 4% more energy on average for heating and hot water combined. Perhaps leaks in the distribution systems not only are causing higher heating and hot-water energy consumption, but also are damaging the boilers, leading to early replacement. Investigating boiler water consumption records would help confirm the hypothesis that boilers that consume a lot of fresh water not only use more energy but die early.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">For a great read, check out <a href="http://cooperator.com/articles/1008/1/When-is-That-Old-Boiler-Shot/Page1.html">Henry Gifford&rsquo;s great article here</a></p>
</div>
<h4>Look at the System as a Whole</h4>
<p>This study, while it found no major links between boiler age and many other factors, reinforced the notion that replacing a boiler will not necessarily save energy or reduce maintenance costs. We need to look at the system as a whole. In fact, you could be basically throwing your money away if you don\'t find and fix the other problems before you replace the boiler.</p>
<p class="authorbox faintLightBlueBG"><strong>Sean Maxwell</strong><em> was senior energy consultant at Steven Winter Associates and now resides in Australia. His nearly seven years of work at SWA ranged from dozens of multifamily energy audits to research for DOE&rsquo;s Building America program. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>