<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Breaking Barriers with Buried Ducts | Home Energy Magazine Archive</title>
<meta name="description" content="In a 2013 cost study commissioned by Leading Builders of America, it was estimated that as much as $1,700 in construction costs can be saved by using a performa">
<meta property="article:published_time" content="2018-09-14">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Breaking Barriers with Buried Ducts","datePublished":"2018-09-14","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"In a 2013 cost study commissioned by Leading Builders of America, it was estimated that as much as $1,700 in construction costs can be saved by using a performa"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2018</div><h1>Breaking Barriers with Buried Ducts</h1><div class="byline">Published 14.09.2018</div></div>
<div class="article-body"><p>In a 2013 cost study commissioned by Leading Builders of America, it was estimated that as much as $1,700 in construction costs can be saved by using a performance path instead of the prescriptive table in the International Energy Conservation Code (IECC). Compliance with the energy code was driven primarily by a prescriptive method until recently. The performance path method uses energy modeling to demonstrate that the building as a whole uses energy equal to or less than the energy used by a home built to the prescriptive path. Thus the performance path allows builders the flexibility to trade out many of the high-cost assemblies required in the prescriptive path, delivering a home that is at least as efficient.</p>
<p>Building strong, resilient homes is still a priority for builders of high-quality homes. By using the performance path to meet energy requirements, builders can maintain their preferred building specifications for structural design, combined with energy-neutral alternatives for energy performance. A few examples include attic insulation, tight air sealing, efficient wall construction, insulated foundation walls, and energy-efficient HVAC systems. This article focuses on the HVAC option of burying ducts, and on the effectiveness of this option when combined with radiant-barrier roof sheathing.</p>
<h4>Understanding New IECC Provisions for HVAC Duct Design</h4>
<p>The 2018 International Residential Code (IRC) and the 2018 IECC add new provisions for HVAC duct design within ventilated attic spaces. These provisions will increase the options for builders who are working to meet the requirements of the energy code using the performance path or Energy Rating Index (ERI) method of compliance. Under the first provision, when ducts in ventilated attic spaces are &ldquo;deeply buried&rdquo; they are considered to be insulated to an effective R-25 value for energy-modeling purposes (2018 IECC, Buried Ducts R403.3.8). Under the second provision, the ducts within a ventilated attic space can be modeled as being in conditioned space, provided additional criteria are met (2018 IECC, Ducts Considered in Conditioned Spaces R403.3.7).</p>
<h4>Ducts Buried in Insulation</h4>
<p>To meet the 2018 IRC and IECC installation criteria for ducts buried in insulation, heating and cooling system ducts within ventilated attics must be installed in accordance with one of three methods, depending on specific climate zone requirements: partially buried ducts, deeply buried ducts, or ducts considered to be in conditioned space. Figure 1 illustrates the minimum R-value of attic insulation required for ducts partially embedded in attic insulation, ducts resting on top of truss or rafter chords, and ducts resting between truss chords.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/43776094815/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1851/43776094815_b4ca282c07.jpg\" alt=\"Untitled\" width=\"500\" height=\"148\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. Buried ducts resting on top of truss or rafter chords and ducts resting between truss chords.</span></p>
<p>With buried (or hanging) ducts, it is important to wrap a vapor-impermeable membrane around the duct insulation to reduce the formation of condensation on the surface of the duct. Reducing condensation potential in attics with buried ducts is discussed further later in the article.</p>
<h4>Buried-Duct Value</h4>
<p>Ducts that are &ldquo;deeply buried&rdquo; in attic insulation (Figure 2) can be considered to be insulated to an effective R-25 value for building energy simulation purposes provided the following criteria are met:</p>
<ol>
<li class=\"inlineheading\">The duct is located directly on the ceiling or within 5.5 inches of the ceiling.</li>
<li class=\"inlineheading\">The total sum of insulation above and below the ductwork must be a minimum of R-19, excluding the R-value of the duct insulation.</li>
<ol type=\"a\">
<li class=\"inlineheading\">If the ductwork is installed directly on top of the ceiling, a minimum R-19 insulation is required only on top of the ducts.</li>
<li class=\"inlineheading\">If the ductwork is installed above the ceiling joist, the minimum insulation below the duct must be R-8, which will most commonly be met by either R11 loose-fill insulation or R-13 batt insulation.</li>
</ol>
<li class=\"inlineheading\">The sides of the duct are surrounded with ceiling insulation of at least a R-30 value.</li>
<li class=\"inlineheading\">The duct is covered on top with at least 3.5 inches of insulation.</li>
</ol>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30814662828/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1860/30814662828_ffbd56ab20.jpg\" alt=\"Untitled\" width=\"500\" height=\"202\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2. For the duct to be considered &ldquo;deeply buried,&rdquo; it must be installed as shown.</span></p>
<h4>Factoring for Conditioned Space</h4>
<p>Under the second provision, ducts in an unconditioned attic can be considered within conditioned space (Figure 3) for building energy-modeling purposes when the following criteria are met:</p>
<ol>
<li class=\"inlineheading\">The air handler is located inside conditioned space.</li>
<li class=\"inlineheading\">Duct tightness requirement is 1.5 CFM<span class=\"CharOverride-34\">25</span>/100ft<span class=\"CharOverride-87\">2</span> of conditioned floor area served by the duct system, which is approximately three times the tightness of the base level requirement.</li>
<li class=\"inlineheading\">The insulation value above the ducts must be at least the prescriptive ceiling insulation value less the R-value of the duct installation.</li>
</ol>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/43776094615/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1867/43776094615_8969671d83.jpg\" alt=\"Untitled\" width=\"500\" height=\"324\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 3. For the duct to be considered to be in conditioned space, it must be installed as shown.</span></p>
<p>When incorporating these buried-duct options, it is important that they be installed so as to avoid condensation problems. While all applicable IRC duct requirements must be followed, making sure the vapor retarder on the duct insulation remains intact, that the duct tightness limits are not exceeded, and that consistent minimum insulation levels around ducts are maintained will help minimize condensation potential with buried ducts.</p>
<h4>Adding Radiant-Barrier Roof Sheathing</h4>
<p>Radiant-barrier sheathing panels have surfaces that reduce infrared radiation exchange in attics. While the 2018 IRC/IECC buried-duct provisions do not account for the use of a radiant barrier on the underside of the roof deck, it is important to consider how the addition of a radiant barrier affects the energy performance of the structure.</p>
<p>Radiant barriers reduce the infrared radiation between the roof deck and the attic under any conditions. They may be of more importance during the hours when solar radiation is hitting the roof, but they work all the time to reduce the infrared exchange.</p>
<p>For example, when the sun heats the roof, the roof assembly absorbs the solar energy and heat (see Figure 4). Once the temperature of the roof assembly exceeds the ambient temperature within the attic, heat from the roof assembly is transferred into the attic. A radiant barrier on the underside of the roof deck reduces the radiative heat transfer (long-wave radiation) from the underside of the roof assembly to the other surfaces in the attic.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30814658598/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1858/30814658598_2a5892469a.jpg\" alt=\"Untitled\" width=\"500\" height=\"251\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 4. Solar radiation warming the attic space.</span></p>
<p>Another example is when the ventilated-attic ambient air is cooler than the air inside the building envelope. Heat from the conditioned space then transfers through the ceiling assembly into the attic.</p>
<p>A radiant barrier installed on the underside of the roof deck reflects radiative heat emitted by the ceiling back toward the interior, as shown in Figure 5.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/44684742081/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1898/44684742081_f1c0717cb5.jpg\" alt=\"Untitled\" width=\"500\" height=\"221\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 5. Heating from interior space warming the attic in winter.</span></p>
<h4>Understanding the ERI/HERS Index</h4>
<p>The use of buried ducts and radiant-barrier roof sheathing affects how a building will be modeled within the energy modeling software used to determine compliance with the ERI Compliance Alternative option or the IRC and IECC Simulated Performance Alternative option. The HERS index is the existing compliant ERI method and is nationally recognized for inspecting and calculating a home&rsquo;s energy performance. (See &ldquo;ERI Score.&rdquo;)</p>
<table style=\"background-color: #faf0e6; width: 250px; margin-left: 5px; margin-bottom: 5px; padding-left: 15px; padding-right: 15px; float: right;\">
<tbody>
<tr>
<td>
<p><span class=\"inlineheading\">ERI Score</span></p>
<p style=\"font-size: x-small;\">The ERI score is defined as a numerical score where 100 is equivalent to the 2006 IECC and 0 is equivalent to a net zero energy home. Each integer value on the scale represents a 1% change in the total energy use of the rated design relative to the total energy use of the ERI reference design.</p>
</td>
</tr>
</tbody>
</table>
<p>Radiant-barrier roof sheathing panels are most effective in warm climates, but these can also be used in cold climates. For climates where heating is the dominant consideration, the energy savings are less than in warmer, cooling-dominated climates. Proper attic ventilation is also required to ensure that the condensation potential on the underside of the roof sheathing is reduced. Radiant-barrier sheathing is not recommended for climate zones 5 and higher.</p>
<p>The advantages of buried ducts and radiant-barrier sheathing are noted Table 1 as reductions in the total ERI score.</p>
<table style=\"float: right; margin-left: 15px; margin-bottom: 15px;\" cellpadding=\"5\">
<thead>
<tr>
<td colspan=\"7\">
<h5>Table 1. Estimated Impacts in the Energy Rating Index Score</h5>
</td>
</tr>
</thead>
<tbody>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small; text-align: left;\"><strong>IECC climate zone</strong></td>
<td style=\"font-size: x-small; text-align: center;\"><strong>2</strong></td>
<td style=\"font-size: x-small; text-align: center;\"><strong>3</strong></td>
<td style=\"font-size: x-small; text-align: center;\"><strong>4</strong></td>
<td style=\"font-size: x-small; text-align: center;\"><strong>5</strong></td>
<td style=\"font-size: x-small; text-align: center;\"><strong>6</strong></td>
<td style=\"font-size: x-small; text-align: center;\"><strong>7</strong></td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Radiant barrier roof sheathing1</td>
<td style=\"font-size: x-small;\">&minus;3</td>
<td style=\"font-size: x-small;\">&minus;3</td>
<td style=\"font-size: x-small;\">&minus;2</td>
<td style=\"font-size: x-small;\">NR</td>
<td style=\"font-size: x-small;\">NR</td>
<td style=\"font-size: x-small;\">NR</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Deeply buried ducts 1,2</td>
<td style=\"font-size: x-small;\">&minus;2</td>
<td style=\"font-size: x-small;\">&minus;2</td>
<td style=\"font-size: x-small;\">&minus;1</td>
<td style=\"font-size: x-small;\">&minus;1</td>
<td style=\"font-size: x-small;\">&minus;1</td>
<td style=\"font-size: x-small;\">&minus;1</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Ducts considered in conditioned space 1,2,3</td>
<td style=\"font-size: x-small;\">&minus;7</td>
<td style=\"font-size: x-small;\">&minus;7</td>
<td style=\"font-size: x-small;\">&minus;6</td>
<td style=\"font-size: x-small;\">&minus;7</td>
<td style=\"font-size: x-small;\">&minus;7</td>
<td style=\"font-size: x-small;\">&minus;7</td>
</tr>
</tbody>
</table>
<h4>Reduce Condensation Potential with Ventilation</h4>
<p>Adequate attic ventilation and properly installed duct vapor retarders are important to achieve optimum performance when radiant barriers and buried ducts are used. In a properly ventilated attic, the attic air is similar to the exterior ambient air. When radiant-barrier roof sheathing is combined with deeply buried ducts installed in warm climates, or when the direction of heat transfer is from the roof assembly into the attic, it is especially important that adequate attic ventilation be provided to remove excess water vapor from the attic air. (See &ldquo;Condensation.&rdquo;)</p>
<table style=\"background-color: #faf0e6; width: 250px; margin-left: 5px; margin-bottom: 5px; padding-left: 15px; padding-right: 15px; float: right;\">
<tbody>
<tr>
<td>
<p><span class=\"inlineheading\">Condensation</span></p>
<p style=\"font-size: x-small;\">Condensation on a surface occurs when the temperature of a surface is at or below the dew point temperature of a parcel of air. Warm air can hold more water vapor than cold air.</p>
</td>
</tr>
</tbody>
</table>
<p>Because the attic floor temperature is reduced by the use of radiant-barrier sheathing, the condensation potential on the surface of the duct increases. This is one of the reasons why wrapping a vapor-impermeable membrane around the duct insulation is so important.</p>
<h4>Conclusion</h4>
<p>The 2018 IECC delivers more flexibility for meeting the performance pathways of the energy code, including partially buried ducts, deeply buried ducts, and ducts to be considered in conditioned space. These options can reduce energy use while containing construction costs. The addition of radiant-barrier panels reduces radiant-heat gain resulting in cooler homes, lower utility bills, improved energy efficiency, and a more comfortable indoor environment.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Matt Brown</strong> <em>is an Engineered Wood Specialist at APA &ndash; The Engineered Wood Association. He works with builders, designers, code officials and suppliers across the greater Chicago area and surrounding region. His career in the construction industry began over 10 years ago as the Design and Quality Manager for a production builder in northern Indiana. He then moved into the energy rating industry working as Director of Research and Development for a large energy consulting firm, advising builders located in the states of Indiana, Illinois, and Michigan. At the national level, Matt has been active in the development of the International Energy Conservation Code and is an ICC Certified Residential Energy Code Inspector/Plans Examiner, a HERS Rater and Certified Green Professional (CGP).</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>