<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Builder-Installed Electrical Loads | Home Energy Magazine Archive</title>
<meta name="description" content="Not too many years ago, when you unplugged all the appliances in a home the doorbell transformer was the only device still drawing power. That&amp;rsquo;s no longer">
<meta property="article:published_time" content="2018-09-14">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Builder-Installed Electrical Loads","datePublished":"2018-09-14","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Not too many years ago, when you unplugged all the appliances in a home the doorbell transformer was the only device still drawing power. That&amp;rsquo;s no longer"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2018</div><h1>Builder-Installed Electrical Loads</h1><div class="byline">Published 14.09.2018</div></div>
<div class="article-body"><p>Not too many years ago, when you unplugged all the appliances in a home the doorbell transformer was the only device still drawing power. That&rsquo;s no longer true&mdash;a host of devices now draw power before anybody moves in. The most common devices include ground fault circuit interrupters (GFCIs), garage door openers, and hardwired smoke alarms.</p>
<p>We call this family of products builder-installed electrical loads, because the builder typically installs them to comply with health and safety codes or because most customers want them. Since these devices are permanently installed and are not controllable by the occupants, they create an electricity &ldquo;mortgage&rdquo; for the life of the home. Our investigations have shown that these loads add up to a significant amount of energy. Not huge, but worth further investigation.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30808648498/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1896/30808648498_22bb088e18.jpg\" alt=\"Untitled\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Some builder-installed loads, such as these PV inverters, need to be disconnected before measuring the whole building load.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/30808647718/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1858/30808647718_e54fdf5c44.jpg\" alt=\"Untitled\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Once all the loads were placed in their \"builder-installed state\" the smart meter was used to measure the total builder installed electric load (in this case, for each of four multifamily units). </span></p>
<table style=\"float: right; margin-left: 15px; margin-bottom: 15px;\" cellpadding=\"5\">
<tbody>
<tr>
<td>
<h5>Table 1a. Required <br />for Safety Reasons</h5>
</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">GFCI outlets</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">GFCI breakers</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">AFCI breakers</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Smoke alarms</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">CO alarms</td>
</tr>
<tr>
<td>
<h5>Table 1b. Installed to Provide<br />Occupant Security</h5>
</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Entryway audio and video systems</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Security systems</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Doorbells</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Garage door openers</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">DC exterior-lighting power supplies</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Motion/light sensors</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Street address lights</td>
</tr>
<tr>
<td>
<h5>Table 1c. Heating, Cooling,<br />Ventilation, Hot Water</h5>
</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Gas demand water heater controls</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Furnace/air handler controls</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Instant hot-water dispensers</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Mechanical ventilation fans</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Well pumps</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Heat pump crankcase heaters</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Minisplit air conditioners</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Ceiling fan remote controls</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Hot-water recirculation pumps</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Boiler circulation pumps</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Motion-activated faucet sensors</td>
</tr>
<tr>
<td>
<h5>Table 1d. Communications <br />Infrastructure</h5>
</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Cable amplifiers</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Telephone/Internet boxes</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">FIOS boxes</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Intercoms</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Wi-Fi routers</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Ethernet hubs</td>
</tr>
<tr>
<td>
<h5>Table 1e. Other Amenities <br />and Features</h5>
</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Irrigation/sprinkler controls</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Vacuum cleaners (built in)</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Gas fireplace controls</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Remote-controlled blinds and curtains</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Ovens/stove tops</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">USB outlets</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Pool pumps</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Fountains</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Smart toilets (&ldquo;washlets&rdquo;)</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Dishwashers</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Heated towel racks</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Inverters for PV systems</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Sump pumps</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">Electric-vehicle chargers</td>
</tr>
</tbody>
</table>
<h4>What Are Builder-Installed Loads?</h4>
<p>Builders install electrical components, equipment, and appliances. The most visible are kitchen appliances like ranges, microwave ovens, and dishwashers. But builders also install less visible devices that are</p>
<ul>
<li class=\"hebullets\">required by building codes (such as life safety equipment);</li>
<li class=\"hebullets\">expected by buyers (such as remote-controlled garage door openers); or</li>
<li class=\"hebullets\">selected by the builder to make the home more attractive to buyers (such as a video doorbell).</li>
</ul>
<p>Those devices draw power, or loads. Builder-installed loads are the electricity use of all devices installed in a home by the builder that are not occupant controllable. This is not a perfect definition, but it is relatively constant and is an easily measured value regardless of how the house is occupied or used. A large or complicated house can easily have 30 separate builder-installed loads. A list of common (and not-so-common) devices is shown in Table 1. We divided them into five categories: safety, security, HVAC, communications, and other amenities and features. Nearly all of these devices draw power continuously, even though many have mechanisms to control the desired features.</p>
<p>The variety and number of builder-installed devices is growing steadily (and we invite readers to alert us to new ones). More and more, builders are installing the infrastructure needed to support the Internet of Things. And each device connected to the Internet of Things draws a little power.&nbsp;</p>
<h4>Altogether, How Much Energy?</h4>
<p>Before we answer that question, it&rsquo;s important to understand how we arrived at the answer. Many of the builder-installed devices have several operating modes, and their energy consumption depends on how the occupants operate them. For example, a demand-style water heater burns gas to heat the water but also draws power to operate the controls. We focused on the devices&rsquo; continuous power consumption, which is usually called the standby or idle power consumption. Occupants cannot switch off this power (or at least it would be difficult or would create an unsafe situation). We attacked the energy question in two ways&mdash;from the top and from the bottom. First, we measured a home&rsquo;s total builder-installed load. We developed a measurement method&mdash;which we describe below&mdash;and then applied it to some California homes. We also measured individual appliances and then tried to estimate the total load based on a survey of the devices. Each approach contributes insights into the size and composition of builder-installed loads.</p>
<h4>Whole-House Measurements of Builder-Installed Loads</h4>
<p>We developed a method to measure the total electricity usage of builder-installed loads in a home. This method assumes that the house has a smart meter&mdash;a reasonable assumption for about half of the nation&rsquo;s homes&mdash;and makes possible the measurement of the whole-house load without additional equipment. (The test method could also use a spinning disk meter so that nearly all homes could be measured.)</p>
<p>The whole-house test consists of two steps: (1) placing all of the home&rsquo;s equipment in a builder-installed state, and (2) measuring the energy consumption with the house&rsquo;s kWh meter. The key goal is to reliably and consistently place all of the builder-installed equipment in its builder-installed operating state, with no devices operating in active mode. This can be a tedious operation, because each device must be configured into a mode that represents the user noncontrollable state. For example, all lighting is turned off and the HVAC system is energized but is placed in off mode with the fan switched off. The water heater is left on but with a lowered set point and with no water draws occurring during the tests. In addition, all intermittent or cycling devices must be unplugged or disconnected at the breaker so that they do not enter an active mode during the measurement. Of course, all nonbuilder-installed devices must be unplugged. Defining the test states for each device can be difficult. In general, we sought each device&rsquo;s lowest plugged-in state. Some products have start-up or reboot programs, so they do not stabilize at the lowest power draw for some time. The original settings must be carefully documented so that you can return them to those settings at the end of the test. (This is important!)</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/43960784514/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1864/43960784514_1c025e30cd.jpg\" alt=\"Untitled\" width=\"500\" height=\"333\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">When possible, non-hardwired (plug) loads were measured using a hand held power meter.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/42869220300/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1878/42869220300_7e391c1ba3.jpg\" alt=\"Untitled\" width=\"500\" height=\"388\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Be sure to check spaces such as the utility closet, which can contain many hidden builder-installed loads.</span></p>
<p>Once the house is in its builder-installed state, the power is measured using the house&rsquo;s kWh meter. Most smart meters periodically display the home&rsquo;s total power consumption in kW or watts. We recorded the total power three times, spaced three minutes apart. If the readings varied by more than 5 watts, the house was checked again for intermittent or active loads. If the readings were consistent, the average value was recorded as the whole-house load.</p>
<p>Some devices, such as those with intermittent loads, can make measurement difficult. These include temperature-controlled equipment, such as crankcase heaters, attic ventilation fans, and instant hot-water dispensers. Other devices can cycle; these include water softeners and devices with rechargeable batteries, such as security systems. Instant hot-water dispensers illustrate the potential ambiguity of certain settings. The user-controlled energy use would be that required to provide the hot water supplied, while the noncontrolled energy use would be that required to maintain the storage tank at the desired temperature (that is, the standby energy). Neither of these values is easily measured using the house meter, so we recommend that they be excluded from the whole-building measurement and then added later using a calculation.</p>
<p>Field measurements must be collected in the brief window of time after most of the finish work has been completed but before the house has been sold. If the data are collected too early, it is possible that electrical circuits are still being wired, and equipment is still being installed or has not yet been energized. On the other hand, if the data are collected too late, it may not be possible to gain access to the home, or additional occupant-owned equipment may already have been installed. In addition, the builder must be amenable to allowing access to the home during the most hectic stages of construction. It is also possible to test existing homes; there the best time is at the time of sale, after the original occupants have left but before the new ones have moved in.</p>
<h4>Results from 17 Homes</h4>
<p>We measured the total builder-installed loads in 17 new California homes (see Figure 1). Floor area varied from 1,800 to 5,000 square feet, which means that these houses were larger than average. We identified an average of 34 builder-installed device loads in each home. The average load was 128 watts, but loads ranged from 70 to 260 watts. A continuous 128W load corresponds to an annual consumption of 1,100 kWh per year. In California, that 1,100 kWh corresponds to almost 15% of an average customer&rsquo;s electricity use. Alternatively, 1,100 kWh corresponds to the electricity consumption of two modern refrigerators or a significant fraction of the electricity generated by a typical rooftop PV installation. All this occurs before the house is occupied!</p>
<h5>Builder-Installed Loads</h5>
<p><a title=\"Builder-Installed Loads\" href=\"https://www.flickr.com/photos/55393876@N07/42869094000/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1843/42869094000_b83b5689b6.jpg\" alt=\"Builder-Installed Loads\" width=\"500\" height=\"274\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. Measurements of total builder-installed loads in 17 new California homes.</span></p>
<p>These measurements suggest that builder-installed loads are a surprisingly large use of electricity in new homes. Furthermore, they have escaped the notice of energy efficiency researchers, regulators, and policy makers.</p>
<p>But which devices are the biggest culprits? To answer this question, we measured a variety of individual products. These measurements are sometimes challenging, because the devices are often hardwired into the home&rsquo;s circuits.</p>
<h4>Testing Individual Builder-Installed Devices</h4>
<p>We tested devices in the laboratory and in the field. We created a test rig to safely and reliably hold each product under test. A test rig was needed because hardwired devices lack conventional plugs. We then measured the power consumption of each device using a procedure similar to the international method for measuring standby power, International Electrotechnical Commission (IEC)-62301. We set the device to operate in its lowest possible power mode (other than unplugged) and sampled the device&rsquo;s power consumption every second for ten minutes. The energy use was calculated as the average power over the last five minutes (with the first five minutes used as warm-up). We also verified that the power use was stable by requiring a deviation of less than 1%. The power consumptions of most of the devices were below 1 watt, so an extremely sensitive meter is required to obtain accurate results.</p>
<table style=\"margin-left: 15px; margin-bottom: 15px; line-height: 12px; width: 250px; float: right;\" cellpadding=\"5\">
<tbody>
<tr>
<td colspan=\"5\">
<h5>Table 2. Power Use of Life-Safety Devices</h5>
</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\"><strong>Device Category</strong></td>
<td style=\"font-size: x-small;\"><strong>N</strong></td>
<td style=\"font-size: x-small;\"><strong>Mean Power (Watts)</strong></td>
<td style=\"font-size: x-small;\"><strong>Minimum Power (Watts)</strong></td>
<td style=\"font-size: x-small;\"><strong>Maximum Power (Watts)</strong></td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">GFCI breaker</td>
<td style=\"font-size: x-small;\">3</td>
<td style=\"font-size: x-small;\">0.60</td>
<td style=\"font-size: x-small;\">0.56</td>
<td style=\"font-size: x-small;\">0.65</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">AFCI breaker</td>
<td style=\"font-size: x-small;\">3</td>
<td style=\"font-size: x-small;\">0.73</td>
<td style=\"font-size: x-small;\">0.65</td>
<td style=\"font-size: x-small;\">0.84</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">GFCI/AFCI breaker</td>
<td style=\"font-size: x-small;\">2</td>
<td style=\"font-size: x-small;\">0.79</td>
<td style=\"font-size: x-small;\">0.25</td>
<td style=\"font-size: x-small;\">1.34</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">GFCI outlet</td>
<td style=\"font-size: x-small;\">5</td>
<td style=\"font-size: x-small;\">0.81</td>
<td style=\"font-size: x-small;\">0.53</td>
<td style=\"font-size: x-small;\">1.01</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">AFCI outlet</td>
<td style=\"font-size: x-small;\">3</td>
<td style=\"font-size: x-small;\">0.80</td>
<td style=\"font-size: x-small;\">0.79</td>
<td style=\"font-size: x-small;\">0.81</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">GFCI/AFCI outlet</td>
<td style=\"font-size: x-small;\">2</td>
<td style=\"font-size: x-small;\">0.69</td>
<td style=\"font-size: x-small;\">0.36</td>
<td style=\"font-size: x-small;\">1.01</td>
</tr>
<tr style=\"background-color: #d6dbdf;\">
<td style=\"font-size: x-small;\">Smoke alarm</td>
<td style=\"font-size: x-small;\">8</td>
<td style=\"font-size: x-small;\">0.82</td>
<td style=\"font-size: x-small;\">0.31</td>
<td style=\"font-size: x-small;\">1.19</td>
</tr>
<tr style=\"background-color: #ebedef;\">
<td style=\"font-size: x-small;\">CO alarm</td>
<td style=\"font-size: x-small;\">4</td>
<td style=\"font-size: x-small;\">0.58</td>
<td style=\"font-size: x-small;\">0.40</td>
<td style=\"font-size: x-small;\">0.79</td>
</tr>
</tbody>
</table>
<p>A few devices drew much more than a few watts. For example, mechanical ventilation fans in the homes we measured drew 40&ndash;60 watts. Radon fans probably draw a similar amount (but these are rare in California). Codes require both to operate continuously. Heat pumps have crankcase heaters that draw a minimum of 30 watts. Hot-water recirculation pumps&mdash;which are becoming increasingly common&mdash;have been measured at 50 watts, though those with demand controls may draw less than 3 watts.</p>
<p>Life-safety devices illustrate perhaps the most intriguing aspect of builder-installed loads. We measured the power draws of 35 life-safety devices that are required by code, including smoke alarms, CO alarms, GFCI outlets and breakers, arc fault circuit interrupter (AFCI) outlets and breakers, and various combination devices. The power use of these devices is summarized in Table 2.&nbsp;</p>
<p>These devices draw very little power, rarely over 1 watt. But there are about 20 of these devices in the average new home. Note that the maximum power use within each category can be as much as 5 times the minimum power use, indicating that there is ample room for improvement. We measured only a few models, so there may be worse units. Together they add up to a nontrivial continuous electrical load.</p>
<p>Furthermore, updated building codes require more and more life-safety devices in new homes (because they save lives!). GFCIs now appear in kitchens, bathrooms, garages, and other rooms where standing water might be present. Smoke alarm requirements are growing, too. Figure 2 shows how the types and numbers of life-safety devices have increased over time.</p>
<h5>Growth of Life-Safety Devices</h5>
<p><a title=\"Growth of Life-Safety Devices\" href=\"https://www.flickr.com/photos/55393876@N07/44630246472/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1842/44630246472_dcb57f6c28.jpg\" alt=\"Growth of Life-Safety Devices\" width=\"500\" height=\"351\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2. Updated building codes require more and more life-safety devices in new homes (because they save lives!). </span></p>
<h4>Reducing Builder-Installed Loads</h4>
<p>Can builder-installed loads be reduced? Yes, but it&rsquo;s not easy. Installing only the most efficient devices can make a large difference. Our measurements of GFCIs and other devices showed that similar components often had widely different consumptions. Unfortunately, manufacturers don&rsquo;t offer information about their products&rsquo; power consumption, and builders don&rsquo;t have the watt meters (or the time) to make these measurements. Nevertheless, here are a few suggestions:</p>
<p>Buy the best possible ventilation fans. These are often the largest contributors to a home&rsquo;s builder-installed loads. The most efficient, Energy Star units draw less than half the power of the worst. They are also typically the quietest (which alone is sufficient reason to select them).</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Rainer, Leo, Aditya Khandekar, and Alan Meier. &ldquo;Builder Installed Electric Loads: The Energy Mortgage on a New House.&rdquo; In Proceedings of the ACEEE 2018 Summer Study on Energy Efficiency in Buildings, Pacific Grove, California: American Council for an Energy-Efficient Economy (Washington, D.C.), 2018.</p>
<p class=\"moreinfo\">Meier, Alan, and Quentin Alliot. &ldquo;Permanent Electrical Loads in New Homes.&rdquo; In Proceedings of the ACEEE 2016 Summer Study on Energy Efficiency in Buildings, Pacific Grove, California: American Council for an Energy-Efficient Economy (Washington, D.C.), 2016.</p>
<p class=\"moreinfo\">Delforge, Pierre, Lisa Schmidt, and Steve Schmidt. <em>Home Idle Load: Devices Wasting Huge Amounts of Electricity When Not in Active Use. NRDC Issue Paper IP:15-03-A. San Francisco: Natural Resources Defense Council.</em></p>
<p class=\"moreinfo\">The authors thank the California Energy Commission&rsquo;s EPIC program for supporting this research.</p>
</div>
<p>When installing outlets, try to daisy-chain the GFCIs. This way many outlets can share the same circuit. The drawbacks are longer installation time and perhaps more wire. Be sure to label the outlets so occupants know that they are protected.</p>
<p>Control that hot-water recirculation pump. Install demand controls to regulate the times that water is actually recirculated.</p>
<p>Attach as many builder-installed devices to controllable outlets as possible; if they aren&rsquo;t needed, switch them off. Some devices, such as hot-water recirculation pumps, can be switched off during vacations or certain seasons. Here too, labels are important.</p>
<p>It&rsquo;s also important to perform the whole-house measurements of builder-installed loads. These measurements aren&rsquo;t difficult and can alert you to an anomalous high consumption that can be repaired before it becomes part of the home&rsquo;s energy mortgage.</p>
<p>Builder-installed loads will likely grow because of two trends. First, the life-safety codes will require more devices. This is a good thing, especially if a few more watts saves a life. Second, Silicon Valley and the electronics industry continue to dream up new, irresistible applications of the Internet of Things in the home. A decade ago, nobody even imagined that a gadget named Alexa would be listening for instructions in millions of American homes. Yet soon Alexa and her friends will move from novel to necessary, and after that become just another builder-installed device. Wi-Fi routers are even further along this trajectory; indeed, some modern homes can&rsquo;t function without them to connect door locks, security systems, and Internet-connected thermostats. A final example is the toilet, which is being rapidly transformed from a dumb plumbing fixture to a complex electronic device (drawing several watts continuously). We can hardly wait.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Alan Meier </strong><em>is a senior scientist and</em> <strong>Leo Ranier</strong> <em>is an engineer in the Building Technology and Urban Systems Division at Lawrence Berkeley National Laboratory (LBNL).</em> <strong>Aditya Khandekar </strong><em>is a senior scientific engineering associate at LBNL.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>