<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Building a Multifamily Home Performance Program | Home Energy Magazine Archive</title>
<meta name="description" content="More money than ever before is being funneled into residential whole-building retrofit programs in California, thanks to state initiatives and American Recovery">
<meta property="article:published_time" content="2011-05-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Building a Multifamily Home Performance Program","datePublished":"2011-05-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"More money than ever before is being funneled into residential whole-building retrofit programs in California, thanks to state initiatives and American Recovery"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Building a Multifamily Home Performance Program</h1><div class="byline">Published 01.05.2011</div></div>
<div class="article-body"><p>More money than ever before is being funneled into residential whole-building retrofit programs in California, thanks to state initiatives and American Recovery and Reinvestment Act (ARRA) stimulus funding. These initial investments are largely geared toward single-family homeowners, with multifamily units an afterthought. Renters make up 42% of California households, and about one-third of Californians live in apartments. Additionally, most low-income families live in multifamily dwellings. Often low-income families cannot afford to purchase a home, and as renters they lack the authority to invest in energy efficiency. So focusing on single-family homeowners leaves a large segment of the population underserved by whole-building programs.</p>
<p>Programs that target multifamily buildings gain economies of scale, multiply energy savings, and serve multiple dwelling units (average 50 units per apartment) in one transaction. Because the multifamily market is complex and multifamily buildings have varying characteristics, the single-family whole-house performance model does not easily translate to the multifamily market. Understanding the challenges, complexities, and opportunities unique to the multifamily market will help inform policy makers, program implementers, raters and home professionals to develop a multifamily home performance infrastructure to serve the needs of millions of Californians and inform interested states.</p>
<p style=\"text-align: center;\"><object width=\"540\" height=\"525\" data=\"http://www.flickr.com/apps/slideshow/show.swf?v=71649\" type=\"application/x-shockwave-flash\"><param name=\"flashvars\" value=\"offsite=true&amp;lang=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157626594768826%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157626594768826%2F&amp;set_id=72157626594768826&amp;jump_to=\" /><param name=\"allowFullScreen\" value=\"true\" /><param name=\"src\" value=\"http://www.flickr.com/apps/slideshow/show.swf?v=71649\" /><param name=\"allowfullscreen\" value=\"true\" /></object><br /> <br /> <span class=\"caption\">To view the image captions during the slideshow, hover over the module and click Show Info at the top.</span></p>
<p style=\"text-align: center;\">&nbsp;</p>
<h4>Characteristics of the Multifamily Market</h4>
<p>Multifamily properties are unique and often complex. The type of building, the rigor and applicability of the energy code when the building was constructed, and metering configurations all contribute to this complexity. Ownership structures and resident profiles are also varied. The bottom line is that in terms of energy management, a one-size-fits-all approach is not realistic because:</p>
<ul>
<li>Building types vary from low- to mid- to high-rise; from four-plexes to apartments to condominiums; from dormitories to assisted-living facilities. Multifamily properties often include spaces and energy end-uses outside of residential dwelling units, including hallways, lobbies, parking garages, swimming pools, laundry rooms, and clubhouses. Furthermore, a multifamily property can be part of a larger, mixed-use property composed of both residential and commercial spaces.</li>
<li>California&rsquo;s energy code addresses low-rise residential properties under the residential code and high-rise residential properties under the nonresidential code, so multifamily properties are often left out of residential and commercial efficiency programs. The result is that programs have little technical expertise or capacity to audit, assess, model, and verify energy use; or to implement performance-based improvements using building science principles.</li>
<li>Ownership structure varies. Multifamily property owners may be individuals, mom-and-pop businesses, nonprofit housing sponsors, or large corporations.</li>
<li>Dwelling units can be for sale, for rent at market rate or at affordable rates, or built for specific uses, such as transitional housing, assisted living, or student housing.</li>
<li>Properties can be master-metered, individually metered, or some combination, or submetered for electricity and gas. In many cases, occupants pay part of the cost and owners pay the rest. This split incentive presents a special challenge in the multifamily market, where property owners have little incentive to invest in energy efficiency because the tenant reaps most, if not all, of the benefit.</li>
<li>The way that affordable multifamily rental housing is financed presents many obstacles to paying for energy retrofits. These obstacles include a multiplicity of lenders and investors, who typically have approval rights on any future borrowing; and there are regulatory restrictions on how rents can be structured.</li>
</ul>
<div class=\"picture right\" style=\"width: 240px;\"><a title=\"summerford-tab1 by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/5662401039/\"><img src=\"http://farm6.static.flickr.com/5063/5662401039_1e1b6d9bc3_m.jpg\" alt=\"summerford-tab1\" width=\"240\" height=\"98\" /></a></div>
<h4>Opportunities in an Underdeveloped Market</h4>
<p>Until 2005, multifamily buildings have also been somewhat overlooked in California&rsquo;s energy code. A common strategy for addressing energy in the multifamily market is to extend single-family standards, best practices, and programs to low-rise multifamily buildings. It wasn&rsquo;t until 2005 that the California Energy Commission (CEC) changed the multifamily baseline standard to reflect common multifamily building practices, closed some loopholes, included lighting energy use, discontinued a credit for under 20% glazing area, and based its water-heating standard on the type of water heating actually used in the building.</p>
<p>Before 2005, multifamily building projects could receive more credit than they had actually earned for complying with mainstream multifamily building practices because the buildings were being compared to a single-family baseline. For instance, central water-heating systems, typical in multifamily buildings, were compared to a baseline of individual water heaters. The baseline window-floor ratio, typically smaller in multifamily buildings than in single-family buildings, gave multifamily projects another route for achieving code compliance with subpar efficiency. Of the 3.5 million existing dwelling units, the vast majority were built prior to the energy code (see Table 1). This suggests that the multifamily building stock has substantial room for improvement.</p>
<p>Often prescriptive, low-income, or weatherization programs (if they serve multifamily buildings) offer full replacement or incentives for equipment located within the dwelling units but don&rsquo;t address central systems. There are further opportunities in the multifamily market to upgrade central domestic hot water systems, for example, by installing demand and temperature controls, pipe insulation, and other features.</p>
<h4>Designed for Comfort</h4>
<p>In 2002, the California independently operated utilities introduced the state&rsquo;s first comprehensive, whole-building, multifamily existing-building program: Designed for Comfort (DfC). This program&rsquo;s eight-year tenure has provided the basis for California&rsquo;s current programs.</p>
<p>DfC takes a comprehensive building analysis approach, using energy consultants and HERS raters, to audit, assess, model, and verify energy efficiency improvements in multifamily housing. The goal is to achieve a minimum of 20% improvement over existing conditions. Measures include installing high-performance windows; improved insulation; and high-efficiency heating, cooling, and water-heating equipment. Each of these measures, taken individually, can greatly reduce energy use; taken together, they can reduce energy use even more. Through a process of auditing and building simulation, the program takes an integrated, whole-building approach to identify the most cost-effective measures and to capture the combined performance of measures designed to reduce heating, cooling, and water-heating energy use. This analysis is conducted using a CEC-approved building simulation that analyzes the combined effect of multiple improvements; compares trade-offs between different measures; and recommends the measures that will save the most energy at the least cost.</p>
<p>The modeled average efficiency gains for participating projects to date is 30% above existing conditions at an average installed cost per dwelling unit of $2,373 before the $700 per unit incentive ($1,673 per unit after the incentive). To help offset the cost of the audit, analysis, and verification, DfC offered incentives for energy consultants and HERS raters of $40 and $50 per dwelling unit respectively. Program performance savings are shown in Table 2.</p>
<p>The DfC program was innovative but faced challenges due to a lack of infrastructure for existing multifamily buildings. For example, the CEC-approved simulation software was developed primarily to serve new construction and did not neatly model existing multifamily buildings. The software modeled heating, cooling, and water heating, but it did not model lighting and appliances. Also, the CEC-approved HERS infrastructure was developed to serve residential new construction and did not address central systems or high-rise residential buildings. And the workforce serving the residential new-construction market in California was divided into energy consultants (building simulation experts) and HERS raters, who conduct the field verification.</p>
<div class=\"picture left\" style=\"width: 240px;\"><a title=\"summerford-tab2 by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/5662969940/\"><img src=\"http://farm6.static.flickr.com/5262/5662969940_5143202821_m.jpg\" alt=\"summerford-tab2\" width=\"240\" height=\"44\" /></a></div>
<h4>Collaborating to Develop a Program Infrastructure</h4>
<p>With the wave of ARRA funding, California program implementers are seizing the opportunity to build upon the DfC model to develop a program infrastructure based on CEC&rsquo;s HERS II regulations and train more energy consultants and energy raters to serve this market. In 2009, EPA Region 9 formed the California Home Energy Retrofit Coordinating Committee (HERCC) to promote collaboration and consistency among home performance programs throughout the state (see &ldquo;Policy Collaboratives: Drivers of Green Building and Energy Efficiency in California,&rdquo; HE Sept/Oct &rsquo;10, p. 46). Initially formed to address single-family program delivery, a group of multifamily program implementers, experts, and stakeholders created the HERCC Multifamily Subcommittee (MF HERCC). The subcommittee&rsquo;s goals are&mdash;working collaboratively&mdash;to establish the infrastructure for multifamily performance-based retrofit programs, to encourage consistent program delivery, and to promote the multifamily programs as part of Energy Upgrade California. Funded by ARRA, Energy Upgrade is an alliance among California counties, cities, nonprofit organizations, government agencies, investor-owned utilities, and public utilities. Energy Upgrade intends to serve as the central clearinghouse for all retrofit programs throughout the state, to provide consistent information about programs to participants, and to develop the capacity of the home improvement industry.</p>
<p>Working collaboratively, as described above, the MF HERCC has made the following recommendations to serve as the basis for multifamily performance-based program design.</p>
<h5>Consultant Model</h5>
<p>The multifamily market lends itself to the consultant model as opposed to the single-family contractor model. In the consultant model, the auditor is a third party. In the contractor model, a general contractor conducts the audit test-in and the analysis; makes the recommendations; does the installation; and conducts the verification test-out. Multifamily property owners typically prefer to work with their network of trusted contractors rather than with program-designated contractors. The HERS II regulations require a certified HERS II rater to conduct the audit, analysis, and verification. This requirement supports the consultant model. The result is that a third party helps to ensure quality and verify the installation of recommended measures. The contractor model appropriately provides single-family homeowners with one-stop shopping, and the contractor can incorporate the cost of the assessment into the price of the job. But multifamily buildings are more complex, and the consultant model allows the rater to focus on the energy performance of these buildings, and on the building science necessary to achieve it, leaving the contractor free to focus on quality installation.</p>
<h5>Professional Qualifications and Training</h5>
<p>To develop multifamily building expertise among raters, energy analysts, and building operators, current supplemental training efforts build upon existing HERS and HERS II training and certification by adding central systems, common areas, high-rise protocols, and advanced building analysis to ensure expertise in modeling multifamily buildings. Finally, training building managers to operate and maintain the energy efficiency systems will help to ensure the longevity of their energy upgrade investments.</p>
<h5>Energy Analysis Software</h5>
<p>The HERS II software module is based on CEC-approved code compliance software and therefore uses the same baselines, assumptions, and time-dependent valuation. This software, and versions of this software, is widely used by energy analysts and raters throughout the state. For retrofit upgrades that trigger Title 24 compliance, property owners must submit a Title 24 analysis in order to obtain a building permit. The HERS II module incorporates appliances and lighting; compares various options for increasing energy efficiency; rates a building against a net zero energy benchmark; provides a summary report; and uploads to the HERS Provider registry for verification purposes. It was developed primarily for single-family and low-rise multifamily buildings. The MF HERCC-HERS II Tools task group has formed to identify and resolve issues currently not addressed by the HERS II software and to modify the software accordingly. Modifications include tailoring lighting and appliance algorithms for multifamily buildings; addressing high-rise multifamily buildings; and comparing the energy use to existing conditions, Title 24, and CEC vintage defaults.</p>
<div class=\"picture right\" style=\"width: 240px;\"><a title=\"summerford-tab3 by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/5662400807/\"><img src=\"http://farm6.static.flickr.com/5021/5662400807_5e61f5db7d_m.jpg\" alt=\"summerford-tab3\" width=\"240\" height=\"224\" /></a></div>
<h4>Putting Recommendations into Action&mdash;SMUD Home Performance Program</h4>
<p>One of the first programs to adopt HERCC recommendations was the Sacramento Municipal Utility District (SMUD), which established its SMUD Home Performance Program&mdash;Multifamily (HPP MF) in 2010. Participating properties must achieve a minimum 20% improvement (as modeled) over existing conditions. An escalating incentive structure is designed to encourage deeper energy savings (see Table 3).</p>
<p>Property owners must use a rater on the SMUD&rsquo;s rater referral list who has successfully completed SMUD Home Performance Program&mdash;Multifamily Rater orientation; HERS and HERS II certification; and California Multifamily Existing-Building training (HERS II supplement).</p>
<p>SMUD partnered with Alameda County to develop and deliver the first training. The training focuses on auditing, modeling, and multifamily central systems. It serves as the basis for statewide training content and includes</p>
<ul>
<li>profiles of common types of multifamily building</li>
<li>an overview of HERS II as defined by the CEC</li>
<li>an overview of multifamily central and individual systems</li>
<li>energy audit protocols</li>
<li>energy modeling in multifamily buildings</li>
<li>billing data collection and analysis training in cost analysis and metrics</li>
<li>an overview of auditor and contractor qualifications</li>
<li>quality assurance</li>
<li>making recommendations</li>
<li>verification procedures</li>
<li>a written certification exam</li>
<li>field training and walk-through audit</li>
</ul>
<h5>A Work in Progress</h5>
<p>Although they are still in the early stages of implementation, California home performance programs for multifamily buildings are continuing to develop the tools, resources, and expertise needed to create a robust infrastructure. The following efforts are under way.</p>
<h5>Multifamily Asset Manager Tool</h5>
<p>The company I work for&mdash;the Heschong Mahone Group, Incorporated (HMG)&mdash;has developed a process and standards through which to prequalify, prioritize, and advise multifamily property owners on the appropriate approach to, and programs for, an energy efficiency retrofit. Working from this, and in conjunction with various entities (Energy Upgrade Alameda County, San Diego County, the Housing Authority of the County of San Bernardino, and Enterprise Community Partners), we are developing the &ldquo;Navigational Tool.&rdquo; The collaborative is also developing a tracking tool. These tools will serve multiple functions and have a user-friendly web interface that multifamily asset managers can use to assess properties, navigate various approaches to energy retrofit, match programs with resources, and track energy and green improvements made to their properties. These tools will help asset managers to prioritize retrofits among property portfolios and to identify buildings ripe for whole-building analysis.</p>
<p>The property owner begins by entering some basic building information into the Navigational Tool, which helps the owner to:</p>
<p>&#9642; identify upgrade opportunities and the most appropriate retrofit approach (tune-up, prescriptive, or whole-building) for each property;</p>
<ul>
<li>prequalify properties that are ripe for whole-building, home performance investments;</li>
<li>match the properties with applicable programs, funding, and financial products; and</li>
<li>rank properties by upgrade priority (depending on what the property needed, and on which opportunities are the most cost-effective)</li>
</ul>
<p>This tool is not intended to serve as the building simulation but to filter properties ripe for whole building and to direct others to the appropriate approach.</p>
<h5>Building Operator Training</h5>
<p>Energy management is often overlooked as a key strategy for saving energy. A systematic and comprehensive approach to managing energy in multifamily buildings not only will save money and energy but also will extend the longevity and performance of equipment and help building operators to identify and resolve building energy use problems before they show up on utility bills. The HERCC recommends, and various programs have funding for, training building operators and their staff. Collaboration continues to define the content of this training. The primary focus will be to train building operators to evaluate the performance of their buildings and to reduce operating costs through planned and preventive maintenance. This training, combined with the use of the Asset Manager Tool, will enable building owners to save energy by employing consistent and comprehensive energy management best practices.</p>
<h5>Tenant Behavior</h5>
<p>Tenant behavior plays a large role in a building&rsquo;s energy use, no matter how efficient that building is. One goal of efficiency programs is to encourage residents to manage their energy use and to provide tips on conserving energy. Various programs are developing ways for program staff and building management staff to meet this goal.</p>
<h5>Tracking Actual Energy Consumption</h5>
<p>Currently, there are two primary ways to obtain billing data for an individual multifamily property. The first is to collect utility account data and authorization from each dwelling unit or from a group of representative units, to extrapolate to the whole building, and to combine the results with any central and common-area consumption. The second is to ask the utility to aggregate consumption at the property level, which is a challenge for most utilities because of customer disclosure issues. These cumbersome options severely limit the property owner&rsquo;s ability to track pre- and post-investment energy use. It also limits the HERS rater&rsquo;s ability to calibrate building simulation models with billing data.</p>
<p>In 2009, EPA incorporated the multifamily building type in its Portfolio Manager benchmarking tool. This tool can easily track energy, water, and greenhouse gas emissions in master-metered buildings, but&mdash;like any tracking tool&mdash;it is harder to use in individually metered buildings. For individually metered buildings, each tenant must sign a release giving program and building staff access to that tenant&rsquo;s utility accounts. California utilities have developed an automated benchmarking service whereby&mdash;when authorized by a commercial customer&mdash;the utility will automatically upload historical billing data and monthly data to the utility. This service could potentially be extended to multifamily buildings, if the issue of aggregation is resolved.</p>
<h5>Financing and Rebates</h5>
<p>For owners of affordable multifamily properties, rebates, energy savings, and the packaging of funding sources is helping to offset the cost of improvements. Traditional financing products must be further developed to provide a viable and sustainable source of funding for whole-building, deeper-energy investments. There is little financing for energy efficiency in multifamily buildings apart from the financing provided by energy service companies. However, there are a few financing mechanisms that minimize or eliminate the up-front cash outlay:</p>
<ul>
<li>On-bill financing programs help qualified customers to pay for energy efficiency improvements through their utility bills.</li>
<li>Bulk purchasing can help building owners reduce the cost of equipment and materials.</li>
<li>Grants and loans are available from various sources. Intermediary organizations, such as Enterprise Community Partners, the Local Initiatives Support Corporation, and the Low Income Investment Fund, are working to support owners of affordable housing by offering some combination of grants, loans, and technical assistance. Public-sector agencies, such as HUD and DOE, provide various grants that are either specifically targeted to affordable multifamily housing or can be used for this purpose.</li>
</ul>
<p>Creating a viable loan product for multifamily property owners will accelerate the pace of energy efficiency retrofitting. To the extent that energy and water savings can be underwritten, they can be used to attract private capital to finance the retrofits. But without the ability to accurately track energy savings data, lenders will be reluctant to develop such products. In the parlance of the financial community, loans will have to be over collateralized.</p>
<p><strong>Julieann Summerford</strong> <em>is director of programs and evaluation at the Heschong Mahone Group, Incorporated. She has over 12 years of experience in designing and implementing residential energy efficiency programs for utility, government, and nonprofit clients.</em></p>
<p class=\"moreinfohead\">&gt;&gt; learn more</p>
<p class=\"moreinfo\">For housing statistics served by utilities in California, go to <a href=\"http://www.cpuc.ca.gov/PUC/energy\">www.cpuc.ca.gov/PUC/energy</a>.</p>
<p class=\"moreinfo\">For a bulk-purchasing tool put out by the EPA, go to <a href=\"http://www.quantityquotes.net\">www.quantityquotes.net</a>.</p>
<p class=\"moreinfo\">For more on the work of the Heschong Mahone Group, go to <a href=\"http://www.h-m-g.com\">www.h-m-g.com</a>.</p>
<p class=\"moreinfo\">For information on Energy Upgrade California, go to <a href=\"https://energyupgradeca.org/overview\">https://energyupgradeca.org/overview</a>.</p>
<p class=\"moreinfo\">For more information about Energy Ugrade California Multifamily Programs and related initiatives, go to: Sacramento Municipal Utility District (SMUD), <a href=\"http://hpp.smud.org/multifamily-program\">http://hpp.smud.org/multifamily-program</a>.</p>
<p class=\"moreinfo\">Alameda County: <a href=\"http://www.acgreenretrofit.org/Content/10006/MultifamilyResidences.html\">www.acgreenretrofit.org/Content/10006/MultifamilyResidences.html</a>.</p>
<p class=\"moreinfo\">Sonoma, Los Angeles, and Alameda County:<a href=\"http://www.multifamilygreen.org\"> www.multifamilygreen.org</a>.</p>
<p class=\"moreinfo\">Enterprise Community Partners <a href=\"http://www.enterprisecommunity.org/local_work/northern_california/green_retrofit.asp\"><br /> www.enterprisecommunity.org/local_work/northern_california/green_retrofit.asp</a>.<br /> <a href=\"http://www.enterprisecommunity.org/local_work/los_angeles\">www.enterprisecommunity.org/local_work/los_angeles</a>.</p>
<p class=\"moreinfo\">Housing Authority of the County of San Bernardino<br /> <a href=\"http://www.hacsb.com/about-hacsb/building-communities/green-initiatives\">www.hacsb.com/about-hacsb/building-communities/green-initiatives</a>.</p>
<p class=\"moreinfo\">For more information on HMG&rsquo;s multifamily program efforts, go to: <a href=\"http://www.h-m-g.com/multifamily/default.htm\">www.h-m-g.com/multifamily/default.htm</a>.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>