<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Building Science 201: Combustion | Home Energy Magazine Archive</title>
<meta name="description" content="Over the last decade, weatherization and home performance analysts have become more involved with appraising and testing combustion appliances. This is a positi">
<meta property="article:published_time" content="2013-07-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Building Science 201: Combustion","datePublished":"2013-07-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Over the last decade, weatherization and home performance analysts have become more involved with appraising and testing combustion appliances. This is a positi"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Building Science 201: Combustion</h1><div class="byline">Published 01.07.2013</div></div>
<div class="article-body"><p>Over the last decade, weatherization and home performance analysts have become more involved with appraising and testing combustion appliances. This is a positive trend, because these professionals are likely to understand the interaction between the operation of the combustion appliance and competing forces, such as exhaust fans, better than most heating system specialists (see &ldquo;Current Trends&rdquo;). As we all know, the parts of a house act as a system, each part affecting the others. The more we understand, the better we can serve the interests of our customers.</p>
<h4>The Basics</h4>
<p>The requirements of complete combustion are straightforward. Fuel, oxygen, and heat are required in the proper proportions for combustion to begin and to continue (see Figure 1). Too little of any one of these big three results in no combustion or, worse yet, incomplete combustion. Combustion appliances are designed to provide the right quantity of each; if there is a malfunction, it could be hazardous.</p>
<div class=\"rightImage\" style=\"width: 100px;\"><img class=\"headshot\" src=\"http://farm8.staticflickr.com/7320/9187523053_dfa29933cd_m.jpg\" alt=\"\" width=\"100\" height=\"133\" /><span class=\"caption\">Rick Karg</span></div>
<p>Here&rsquo;s what the Energy Information Administration (EIA) claimed. In 1993, heating and cooling energy amounted to almost 58% of home energy use. By 2009, the fraction had fallen to 48%. The EIA further claimed that the residential sector consumed essentially the same amount of energy in 2009 as it did in 1993. See Figure 1.</p>
<p>What is the victory? Energy consumption inside America&rsquo;s homes barely changed in those 16 years, even though both population and average house size increased.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9187522957/in/set-72157634440322780\" target=\"_blank\"><img src=\"http://farm3.staticflickr.com/2817/9187522957_c91bdbb9c8_m.jpg\" alt=\"\" width=\"240\" height=\"209\" /></a> <br /> <span class=\"caption\">Figure 1. The combustion triangle.</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9187523397/in/set-72157634440322780/\" target=\"_blank\"><img src=\"http://farm6.staticflickr.com/5506/9187523397_1b05b230de_m.jpg\" alt=\"\" width=\"240\" height=\"218\" /></a> <br /> <span class=\"caption\">Figure 2. Category I natural-draft furnace. (Source: Heating and Gas, Natural Resources, Canada. Adapted from Minnesota Energy Code 7672.0900 and Canadian General Standards Board 51.71.)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9187523673/in/set-72157634440322780/\" target=\"_blank\"><img src=\"http://farm8.staticflickr.com/7379/9187523673_705c9fc020_m.jpg\" alt=\"\" width=\"240\" height=\"207\" /></a> <br /> <span class=\"caption\">Figure 3. Category I fan-assisted furnace, induced combustion, natural draft. (Source: Heating and Gas, Natural Resources, Canada. Adapted from Minnesota Energy Code 7672.0900 and Canadian General Standards Board 51.71.)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9187523901/in/set-72157634440322780/\" target=\"_blank\"><img src=\"http://farm8.staticflickr.com/7454/9187523901_72071e9fc4_m.jpg\" alt=\"\" width=\"240\" height=\"214\" /></a> <br /> <span class=\"caption\">Figure 4. Category IV forced-draft, condensing furnace. (Source: Heating and Gas, Natural Resources, Canada. Adapted from Minnesota Energy Code 7672.0900 and Canadian General Standards Board 51.71.)</span></p>
</div>
<p>For some fuels, the proportions required for the big three are quite precise. For example, natural gas requires a narrow range of 4&ndash;14% gas-to-air mixture to ignite; outside this range, combustion won&rsquo;t occur. For propane gas, the range is narrower: 2&ndash;10% gas-to-air mixture for ignition and continued combustion.</p>
<p>Generally, 1 cubic foot of air is required for each 100 Btu of energy released from combustion, regardless of the fuel. Because the Btu density of fuels varies, the amount of air for combustion varies accordingly. For example, 1 cubic foot of natural gas (1,000 Btu) requires 10 cubic feet of air; 1 cubic foot of propane (2,500 Btu) requires 25 cubic feet of air; 1 cubic foot of butane (3,200 Btu) requires 32 cubic feet of air, and 1 gallon of #2 fuel oil (140,000 Btu) requires 1,400 cubic feet of air. Of course, it is always important that the air required for combustion be supplied in an effective manner.</p>
<p>If a combustion appliance were designed to mix the perfect amount of fuel and air (which contains oxygen), combustion efficiency would be maximized, but it would not be safe. This is because there are many events that might reduce the amount of air getting to the combustion process, such as a change in air pressure resulting from the operation of exhaust fans or a decrease in draft resulting from an increase in outdoor temperature. Such changes might cause the appliance to operate with insufficient air (oxygen), producing CO as a by-product. In order to minimize such hazards, manufacturers design appliances to provide excess air to the combustion process. This increases safety, but lowers efficiency, because the additional air cools the combustion process.</p>
<p>We use combustion analyzers to measure the efficiency and safety of an appliance. For a steady-state efficiency test, just two values are needed: the percentage of oxygen in the flue gas and the net-stack temperature. The lower each value is, the higher the efficiency. For maximum efficiency, the oxygen percentage in the flue gas would be zero, meaning that all the oxygen is used up in the combustion process. This would result in perfect combustion, but it would be hazardous, because there would be no excess air for a margin of safety. Typical oxygen percentages are 4&ndash;9% for gas- and oil-fired systems.</p>
<p>The net-stack temperature is the difference between the temperature of the flue gas air and the combustion supply air. Low net-stack temperature indicates that more thermal energy is heating the dwelling or the domestic hot water and less is being lost through the vent system to the outdoors. Typical net-stack temperatures are 300&ndash;600&deg;F for noncondensing units and around 120&deg;F for condensing units.</p>
<p>Combustion analyzers also measure CO. Significant amounts of CO might be produced even though the steady-state efficiency of an appliance is within an acceptable range. It is always wise to check the CO level in the flue gas when you are measuring steady-state efficiency.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 550px;\">
<h5>Recommendations for Field Analysts</h5>
<ul>
<li class=\"hebullets\">Learn as much as you can about the appliance codes used in your service territory.</li>
<li class=\"hebullets\">Know the code book terminology for combustion appliances. See &ldquo;Use of Proper Terminology.&rdquo;</li>
<li class=\"hebullets\">Understand the characteristics of each of the four vent categories for gas-fired appliances and each of the three draft types (natural, induced, and forced). If you have difficulty identifying the vent category and draft type for an appliance, refer to the installation manual, if it is available.</li>
<li class=\"hebullets\">Specify backdraft-resistant equipment, such as Category III and IV forced-draft, direct-vent units when replacing combustion appliances. These units have higher efficiencies and generally are safer.</li>
<li class=\"hebullets\">Replace Category I natural-draft gas furnaces you find in the field. The average service life of a gas furnace is 18 years. These units were taken off the U.S. market in 1990, so the youngest unit you will find in the field is now hazardously aged; it is time for replacement.</li>
<li class=\"hebullets\">Perform combustion safety testing pre- and postweatherization.</li>
</ul>
</div>
<p>CO is often a by-product of combustion gone wrong, but there are only two underlying malfunctions that cause the production of CO. The first is probably the best understood&mdash;it is too little oxygen for a given amount of fuel, or too much fuel for a given amount of oxygen. Either condition makes the chemistry of combustion impossible to complete, producing CO. One common cause of insufficient oxygen is aluminum foil covering the holes in the floor of a gas oven, restricting the oxygen flowing past the oven burner, and producing CO.</p>
<p>The second malfunction that causes the production of CO results when a flame is cooled to below its burn temperature by touching a metal, ceramic, or other surface. The same cooling effect can occur when air blows across a flame. Of course, if the entire flame is cooled to below its burn temperature, the flame extinguishes. This happens when you blow out the candles on your birthday cake. However, cooling a flame can produce hazardous amounts of CO when air from a furnace fan blows through a defect in the heat exchanger and across a gas burner. This problem can also cause frame rollout and can damage electrical wiring on a furnace.</p>
<p>With all the variables in our dwellings, it is surprising that combustion appliances work as reliably as they do; this is certainly positive testimony for appliance manufacturers&rsquo; design and construction. However, as most of us know, there are times when the combustion process falters because the appliance has not been serviced properly. Combustion appliances need regular service, just as our cars do. As a general rule, oil-fired appliances should be serviced annually and gas-fired appliances should be serviced every three years.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 550px;\">
<h5>Current Trends</h5>
<p>There are a number of positive trends related to combustion appliances. Many are moving us in the direction of higher efficiencies and increased safety. Here are some examples.</p>
<ul>
<li class=\"hebullets\">Increased popularity of Category IV, direct-vent, forced-draft, gas-fired furnaces. Vented through the wall, these systems are safer and significantly more efficient than the systems they are replacing.</li>
<li class=\"hebullets\">Increased popularity of Category III, gas-fired, forced-draft water heaters that are less vulnerable to backdrafting and spillage. Vented through the wall, these systems are safer and more efficient than the Category I, natural-draft systems they are replacing.</li>
<li class=\"hebullets\">The move away from chimneys to through-the-wall vented appliances (Category III and IV, forced-draft appliances).</li>
<li class=\"hebullets\">Installation of combustion appliances with higher efficiencies.</li>
<li class=\"hebullets\">Increased prevalence of combustion safety testing in retrofits, both pre- and postweatherization.</li>
</ul>
</div>
<h4>Identifying Combustion Appliances</h4>
<p>Understanding and properly identifying combustion appliances can be challenging, but it is very important (see &ldquo;Recommendations for Field Analysts&rdquo;). I have found that it is helpful to classify combustion appliances using two schemes. The first is the vent category, and the second is the draft type. These classifications are taken from the code books, so nothing is being invented here.</p>
<p>There are four vent categories. They are conventionally designated with Roman numerals I, II, III, and IV. The vent category is shown on the appliance nameplate, usually located inside the burner compartment on a gas furnace or boiler, or near the burner on the outside of a gas water heater. Two factors determine the category to which an appliance belongs. These factors are the pressure and the flue gas temperature in the appliance vent connector. The four vent categories are described below.</p>
<p><span class=\"inlineheading\">Category I:</span> negative pressure and high temperature in the vent connector. The characteristics of this category:</p>
<ul>
<li class=\"hebullets\">AFUE is usually 65&ndash;83%.</li>
<li class=\"hebullets\">Category includes noncondensing equipment.</li>
<li class=\"hebullets\">Appliance usually has an atmospheric burner.</li>
<li class=\"hebullets\">A nonairtight vent connector is allowed.</li>
<li class=\"hebullets\">Includes Category I fan-assisted gas furnaces (manufactured since 1990).</li>
<li class=\"hebullets\">Appliance has natural or induced draft (discussed below).</li>
<li class=\"hebullets\">Combustion supply air is usually taken from the combustion appliance zone (CAZ).</li>
</ul>
<p><span class=\"inlineheading\">Category II: </span>negative pressure and low temperature in the vent connector. The characteristics of this category:</p>
<ul>
<li class=\"hebullets\">Category includes condensing equipment.</li>
<li class=\"hebullets\">There is very little equipment in this category.</li>
</ul>
<p><span class=\"inlineheading\">Category III: </span>positive pressure and high temperature in the vent connector. The characteristics of this category:</p>
<ul>
<li class=\"hebullets\">AFUE is usually 83&ndash;87%.</li>
<li class=\"hebullets\">Category includes noncondensing equipment.</li>
<li class=\"hebullets\">Appliance requires an airtight vent connector.</li>
<li class=\"hebullets\">Mechanically assisted draft is defined as forced draft.</li>
<li class=\"hebullets\">Combustion supply air is usually taken from the CAZ.</li>
</ul>
<p><span class=\"inlineheading\">Category IV: </span>positive pressure and low temperature in the vent connector. The characteristics of this category:</p>
<ul>
<li class=\"hebullets\">AFUE is usually greater than 90%.</li>
<li class=\"hebullets\">Category includes condensing equipment.</li>
<li class=\"hebullets\">Appliance requires an airtight vent connector.</li>
<li class=\"hebullets\">Mechanically assisted draft is defined as forced draft.</li>
<li class=\"hebullets\">Combustion supply air is usually taken directly from outdoors. Recent versions are direct-vent, also called sealed-combustion, units. In these units, the exhaust pipe is airtight and a separate, airtight pipe from the outdoors supplies combustion air to the appliance.</li>
</ul>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 550px;\">
<h5>Use of Proper Terminology</h5>
<p>I started training service technicians at gas utilities when gas furnaces, boilers, and water heaters were simpler than they are now. The need for more efficient appliances has resulted in more complex equipment. Examples include condensing appliances, through-the-wall venting, and direct-vent gas furnaces. The increasing complexity of combustion appliances, and the need to protect our customers from hazards, make it very important that analysts identify appliances correctly.</p>
<p>For the sake of our customers&rsquo; safety, it is important that a standardized terminology be used by service technicians and energy analysts alike. It requires time to learn, but it is worth the effort. This terminology already exists in the code books (NFPA 31, NFPA 54, and NFPA 211), but it is not always used. This can lead to poor or inaccurate identification of appliances in the field. Such misidentification can be hazardous for occupants.</p>
<p>If you are in a room with other analysts, try this terminology question: What is an induced-draft gas furnace? My guess is that you will get a number of different answers, but none will agree with the definition in the National Fuel Gas Code, NFPA 54. This is a serious problem.</p>
<p>Rather than buying the code books, download this <a href=\"http://www.karg.com/pdf/Combustion_Appliance_Definitions_08_01_2012_Karg.pdf\">free online resource</a> to get you started with the right code terminology.</p>
</div>
<p>These categories apply officially to gas-fired appliances, but it is instructive to use the same categories for appliances that are not gas fired. Most oil-fired systems in the field would be defined as Category I, for example.</p>
<p>Now let&rsquo;s look at draft types. There are three types of draft, as described below.</p>
<p><span class=\"inlineheading\">Natural draft. </span>Conventionally, combustion equipment relied upon natural draft. With natural-draft appliances, negative draft is created by the natural buoyancy of hot air in the vent system. As a result, the flue gas temperature, the outdoor temperature, the height of the venting system, and the internal dimension of the vent all affect the draft. Natural-draft appliances are the most vulnerable to spillage and backdrafting, because the strength of the draft depends primarily on variable natural forces. Conventional gas-fired water heaters are natural draft and Category I. Most oil-fired systems are natural draft. (See Figure 2.)</p>
<p><span class=\"inlineheading\">Induced draft. </span>In induced-draft combustion appliances, negative draft is created by a fan at or near the point of vent termination (usually at an exterior wall) that pulls the flue gases from the appliance. The controls of such a fan must prove that the fan is operating and pulling before the appliance burner is allowed to fire. Once the burner stops firing, the fan shuts off. Some water heaters and heating systems use induced draft and are classified as Category I or II. Note that it is a common mistake to call a Category I fan-assisted furnace an induced-draft furnace. Actually, a Category I fan-assisted furnace has a natural draft. (See Figure 3.)</p>
<p><span class=\"inlineheading\">Forced draft. </span>In forced-draft combustion appliances, positive draft is created by a fan within or just above the appliance that pushes the flue gases out through an airtight appliance vent. The vent must be airtight so that flue gases will not leak into the house. Category IV condensing furnaces (sometimes called 90 plus) use this type of draft, as do many Category III gas water heaters. (See Figure 4.)</p>
<p>There is too much misinformation published about combustion appliance terminology and identification, some by well-known organizations. All organizations that are setting combustion appliance protocols for efficiency and safety testing should use the definitions in the codes as their guide. Being able to identify a combustion appliance by vent category and draft type can affect many decisions out in the field, including how to</p>
<ul>
<li class=\"hebullets\">perform combustion safety testing;</li>
<li class=\"hebullets\">measure for CO;</li>
<li class=\"hebullets\">perform a draft test on an appliance;</li>
<li class=\"hebullets\">perform a steady-state efficiency test;</li>
<li class=\"hebullets\">set the appliance up for a blower door test;</li>
<li class=\"hebullets\">appraise appliance code compliance; and</li>
<li class=\"hebullets\">specify appliance repair or replacement.</li>
</ul>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Contact the author at <a href=\"mailto:rjkarg@karg.com\">rjkarg@karg.com</a>.</p>
</div>
<h4>The More We Know</h4>
<p>Now that we are part of a growing profession, rather than a loosely knit band of roving mavericks (some of you can remember how things were 20 years ago!), increased responsibilities fall on our shoulders. One of these responsibilities is continuing education; another is effective communication with our colleagues and customers. The more we know about what we do, the better off we will be.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Rick Karg</strong> <em>is president of Residential Energy Dynamics, LLC, an innovative software firm providing free online energy and building diagnostic tools.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>