<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Calibrating Measurement Tools | Home Energy Magazine Archive</title>
<meta name="description" content="To quote the wise Yogi Berra, &amp;ldquo;You&amp;rsquo;ve got to be very careful if you don&amp;rsquo;t know where you are going, because you might not get there.&amp;rdquo; In">
<meta property="article:published_time" content="2013-04-28">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Calibrating Measurement Tools","datePublished":"2013-04-28","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"To quote the wise Yogi Berra, &amp;ldquo;You&amp;rsquo;ve got to be very careful if you don&amp;rsquo;t know where you are going, because you might not get there.&amp;rdquo; In"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Calibrating Measurement Tools</h1><div class="byline">Published 28.04.2013</div></div>
<div class="article-body"><p>To quote the wise Yogi Berra, &ldquo;You&rsquo;ve got to be very careful if you don&rsquo;t know where you are going, because you might not get there.&rdquo; In terms of calibration you could say, &ldquo;If you don&rsquo;t know where you started, you won&rsquo;t be able to tell how far you&rsquo;ve gone.&rdquo; With a calibrated test instrument, we can start at the same place every time.</p>
<div class=\"authorbio\"><img class=\"headshot\" src=\"http://www.homeenergy.org/UserFiles/image/Raymer_headshot.jpg\" alt=\"\" width=\"100\" height=\"123\" />
<div class=\"headcaption\">
<div class=\"authorname\">Paul Raymer</div>
is chief investigator of <a href=\"http://www.HeyokaSolutions.com\" target=\"_blank\">Heyoka Solutions</a>, a company he cofounded in 2006. He has been wandering through the mysteries of building science since 1977. He has multiple BPI certifications and is a HERS Rater.</div>
<div class=\"clearer\"><img src=\"/images/interface/clear.gif\" alt=\"\" /></div>
</div>
<p>There has been a remarkable transformation in the tools that we use to analyze the performance of homes. Blower doors have been around for only about 35 years and digital manometers, which relied on the development of more sophisticated electronic technologies, are even more recent. It isn&rsquo;t that the older, analog gauges didn&rsquo;t need calibration, but the refinements to the data have been such that calibration has increased in importance. Since 1 inch of water column (WC) is equal to 248.843 Pa, we need instruments that can read in tenths of a pascal, and that is virtually impossible with an analog gauge. A Magnehelic analog gauge has minor division of 0.005-inch WC, or 1.244 Pa. When we get down to values that small, the gauge needs to be accurately calibrated so that we have reliable, repeatable values and not just noise.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8114/8691967424_59afba419c_m.jpg\" alt=\"\" width=\"240\" height=\"250\" /></a><br /><span class=\"caption\">UEIC155</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8691967372/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8403/8691967372_fcef256c9e_m.jpg\" alt=\"\" width=\"240\" height=\"228\" /></a><br /><span class=\"caption\">DM2A</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8691967308/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8404/8691967308_fabd0cb373_n.jpg\" alt=\"\" width=\"240\" height=\"300\" /></a><br /><span class=\"caption\">DG700</span></p>
<h5>Table 1. The Pressure Accuracy Requirements of Various Standards</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8690849061/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8265/8690849061_ecd66175b4_m.jpg\" alt=\"\" width=\"240\" height=\"30\" /></a></p>
<h5>Table 2. Test Equipment Representative Calibration</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8690849031/in/photostream/\" target=\"_blank\"><img src=\"http://farm9.staticflickr.com/8395/8690849031_e97cc5a92a_m.jpg\" alt=\"\" width=\"240\" height=\"218\" /></a><br /><span class=\"caption\">*Paul Sacker of Crimson Industrial Vision and former country manager for Flir in England points out that &ldquo;There is a difference between calibration and validation. For an IR camera it normally requires a manufacturer to do a calibration, but any user can validate measurement accuracy if they have at least one reference temperature source of known emissivity. Even if you don&rsquo;t know the emissivity but have some electrician&rsquo;s tape or high-emissivity paint, something as simple as a kettle can be used if you disregard the effects of altitude. Then you can compare the camera-indicated temperature with the reference, and if it is within the measurement tolerance you can accept this as a validation of measurement accuracy.&rdquo; This simple method will &ldquo;give an indication whether you are in the right ballpark&rdquo;.</span></p>
</div>
<p>Not all instruments need to be calibrated (although their operational integrity should be regularly validated). Some diagnostic devices, such as some of the gas leak detectors, provide a simple go/no go type of information. When the device doesn&rsquo;t provide values and has operational, adjustable sensitivity, there is either a gas leak or there isn&rsquo;t a gas leak. The size or seriousness of the leak is not displayed.</p>
<p>The need for accuracy and calibration of the device depends on how the information will be used. For example, a window box fan and an incense stick can be used during the construction of a house to depressurize the house and find gross leaks. They won&rsquo;t provide comparative performance data, but they will indicate where the holes are that need to be filled. The Canadian garbage bag test can provide quite reasonable operational information on the exhaust flow from a bath fan, the balance of a heat or energy recovery ventilator, or the supply flow from a heating or cooling register. But if the information is to stand up in court to meet legal requirements, the measurement device should be carefully calibrated and the information should be documented.</p>
<p>For a program that requires quality control validation, the building analyst and the quality control technician should have similar measurements that are calibrated to the same standard. There will undoubtedly be variations in how the devices are treated, so programs need to have acceptable tolerances. Houses do not exist under laboratory conditions. A myriad of events affect the functioning of the house, including the impacts of weather, occupants, and mechanical equipment.</p>
<p>If their equipment is calibrated to the same standards, the technicians are starting off at the same point with a similar scale. Colin Genge of Retrotec says, &ldquo;I checked three duct testers recently at training centers. They had errors of 10&ndash;25% when one range was compared to another. When did they go out of calibration? Were they always out? Who knows? Which is why they should be field-tested regularly.&rdquo; Operators should have a system of daily, weekly, or monthly operational checks, and annual calibrations, and that information should be kept in a log as required by oversight organizations.</p>
<h4>Organizational Requirements</h4>
<p>It is interesting to note that different standards organizations have different tolerances for manometer accuracy. Manufacturers design and build their pressure measurement tools to meet or exceed these standards (see Table 1).</p>
<p>Calibration is generally performed to meet the National Institute of Standards and Technology (NIST) standards. NIST is the national reference repository. It was founded in 1901 as the National Bureau of Standards and Testing and is now part of the U.S. Department of Commerce. NIST states that its mission is &ldquo;to promote U.S. innovation and industrial competitiveness by advancing measurement science, standards, and technology in ways that enhance economic security and improve our quality of life.&rdquo; The NIST calibration standards provide a traceable path to comparable measurement values, and since NIST is an industry-neutral organization, its information is unbiased.</p>
<p>For manometers and their associated fans, the U.S. Army Corps of Engineers provides some specific calibration information in its Air Leakage Testing Protocol:</p>
<p>Pressure gauges must be digital with a resolution of 0.1 Pa and accurate to within &plusmn;1% of reading or &plusmn;0.25 Pa, whichever is greater, and must have a means of adjustable time averaging to compensate for wind. Pressure gauges shall have their calibration checked and accuracy verified minimum every two (2) years (or sooner, based on the gauge manufacturer&rsquo;s recommendations) against a National Institute of Standards and Technology (NIST) traceable standard over at least 16 Pressures from at least +250 to -250 Pa or to the greatest pressure used during a test.</p>
<p>Test fan measurement equipment shall have their calibration verified at least every four (4) years in compliance with ASTM E1258-88 (2008). Calibration Certificates must show the deviations from the calibration equations that must not exceed &plusmn; 5% of the flow reading for a range of air flows and backpressures (the pressure across the fan). For each test fan flow range configuration used in a test, the calibrations shall include the minimum and maximum air flows allowed by the manufacturer for that range plus at least one intermediate flow. For each flow rate, calibrations shall include data at backpressures within &plusmn; 10% of 25, 50, and 75 Pa. Digital pressure gauges and test fans may be calibrated separately and used interchangeably as long as they meet the requirements of this section.</p>
<p>RESNET National Home Energy Rating Standards, Chapter 8 states that &ldquo;blower door and associated pressure testing instruments shall be tested annually for calibration.&rdquo; It goes on to say, &ldquo;The provider shall use a standard for field testing of calibration provided by the equipment manufacturer. Magnehelic Gauges cannot be field tested and shall be recalibrated by the Blower Door manufacturer annually.&rdquo; It also says that the Provider and Rater will maintain a written log of the annual calibration for a period of three years. In a section on Equipment Accuracy, the standard says that &ldquo;Blower door fans used for building air leakage testing shall measure airflow (after making any necessary air density corrections) with an accuracy of +/- 5%. Pressure gauges shall measure pressure differences with a resolution of 0.1 Pa and have an accuracy of +/- 1% of reading or 0.5 Pa, whichever is greater.&rdquo;</p>
<p>For combustion safety testing, RESNET requires that the equipment be capable of measuring CO levels from 0 to 2,000 ppm, have a resolution of 1 ppm, have an accuracy rate of +/- 5 ppm, and be calibrated annually by the manufacturer (or using manufacturer&rsquo;s instructions), and that &ldquo;evidence of the calibration shall be submitted to the Rating Provider Quality Assurance Designee.&rdquo;</p>
<p>BPI Standard for Residential Building Quality Assurance Related to Post-Installation Field Inspections (BPI 6300-S-201x) states that diagnostic testing equipment &ldquo;shall be calibrated in compliance with the manufacturer&rsquo;s specifications.&rdquo; And in the section on combustion testing, the standard states, &ldquo;Inspectors shall use gas leakage detection equipment that is capable of detecting gas leaks at 20 ppm and shall follow equipment manufacturer&rsquo;s calibration requirements.&rdquo;</p>
<p>ACCA Standard 12 Manual, Existing Home Evaluation and Performance Improvement, states that equipment used to measure CO shall be &ldquo;calibrated annually by the manufacturer and have evidence of the calibration.&rdquo; The standard also says that thermostats shall be &ldquo;calibrated as required by the manufacturer and have evidence of the calibration.&rdquo;</p>
<h4>Field Checks and &ldquo;Bump&rdquo; Tests</h4>
<p>As described below, various individual manufacturers have varying calibration requirements. Technicians can perform a variety of field checks or bump tests to verify that their devices are at least functional. These do not qualify as calibration of the instrument. Personal CO detectors, for example, can be placed in a Ziploc&reg; bag with ground coffee to set them off. (ToxiRae has a bump test and calibration station that can calibrate and automatically keep a log for its QRae II personal CO monitor.) Combustible-gas leak detectors can be exposed to the gas from a cigarette lighter.</p>
<p>Retrotec recommends that the gauge and the hoses of a manometer be checked weekly by individually connecting each hose in the umbilical between the two reference taps. This simple test will verify the integrity of the hose as well as the function of the manometer. The manometer should be turned on, be set so both channels are reading pressure, and be operating on the four-second time average. The two readings should be within 2% of each other.</p>
<p>Colin Genge of Retrotec also recommends checking duct testers regularly in the field using a calibration plate or a thin piece of poster board with a 4-inch x 4.65-inch rectangular hole. The duct tester flex duct should be connected to the exhaust side of the fan, to pressurize the duct. With the duct stretched to its full length, the flow should be at 100 CFM on all ranges (50 CFM through a 4-inch x 2.35-inch rectangular hole). If the flow reads 80 CFM, for example, it will be 20% low.</p>
<p>Retrotec provides through its web site a lot of extremely explanatory information on field-validating the performance of its equipment.</p>
<p>The Energy Conservatory (TEC) recommends that all of its digital pressure gauges be recalibrated once per year in order &ldquo;to maintain the accuracy specifications of 1% of reading (or 0.15 Pa, whichever is greater).&rdquo; Calibration is performed at TEC in Minneapolis, Minnesota. TEC will provide a NIST traceable calibration certificate that includes &ldquo;as found&rdquo; as well as &ldquo;current condition&rdquo; pressure data.</p>
<p>Alternatively, TEC digital pressure gauges can be field-checked by following the procedure outlined in the Digital Gauge Field Calibration Check document on the TEC web site. This procedure compares the functions of the gauge to those of a recently calibrated DG-700 gauge that is being used as an in-house calibration standard. The calibration checks should be logged for any in-house or third-party quality control process.</p>
<p>TEC also has a field calibration check procedure for its Duct Blaster System that is very similar to the Retrotec procedure, using the TEC calibration plate in a depressurization mode. Details of this procedure can be found on the TEC web site.</p>
<p>Bacharach has a B-Smart calibration program. Through this program, Bacharach will send out a pre-calibrated sensor after a time-period you set. You install the sensor in your device and send the old sensor back to Bacharach. According to Rick Wanek of Bacharach, &ldquo;this can be done in less than five minutes to provide a fresh certified calibration for CO, NO, NO2, and SO2 sensors.&rdquo; The calibration time period is entered into the device and a notice is displayed on the screen when calibration is required.</p>
<p>Bacharach devices used to measure indoor air quality are fitted with IR TVOC and electrochemical sensors. Some of these sensors must be calibrated as frequently as every three months.</p>
<p>The Bacharach temperature and pressure sensors have little or no drift, according to the company, and need to be calibrated, as the company puts it, &ldquo;less frequently,&rdquo; which it didn&rsquo;t define.</p>
<p>Extech suggests that its equipment be sent back to its NIST calibration laboratory. (The company does indicate that there are other companies out there with traveling calibration techs who can provide on-site calibration of Extech equipment.) Extech&rsquo;s lab provides Certificates of Traceability to NIST standards. Turnaround, Extech says, &ldquo;is quick in order to minimize inconvenience and downtime for the customer.&rdquo;</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Find out more about <a href=\"http://www.NIST.gov\" target=\"_blank\">NIST</a>.</p>
<p class=\"moreinfo\">Download the <a href=\"http://www.wbdg.org/pdfs/usace_airleakagetestprotocol.pdf\">U.S. Army Corps of Engineers Air Leakage Testing Protocol</a>.</p>
<p class=\"moreinfo\">Information about the <a href=\"http://www.resnet.us/professional/standards\">RESNET calibration protocols</a>.</p>
<p class=\"moreinfo\">Get information on field-validating the performance of <a href=\"http://www.retrotec.com\" target=\"_blank\">Retrotec equipment</a>.</p>
<p class=\"moreinfo\">Download ACCA&rsquo;s <a href=\"http://www.acca.org/Files/?id=824\" target=\"_blank\"><em>Standard 12 Manual, Existing Home Evaluation and Performance Improvement</em></a>, or view all of ACCA\'s <a href=\"http://www.acca.org/industry/ansi-standards\">Standard Manuals</a>.</p>
<p class=\"moreinfo\">Learn about or purchase the <a href=\"http://www.raesystems.com/products\">ToxiRae bump test and calibration station</a> that can calibrate and automatically keep a log for the QRae II personal CO monitor.</p>
<p class=\"moreinfo\">Get the <a href=\"http://www.energyconservatory.com/support\" target=\"_blank\">Digital Gauge Field Calibration Check document</a>.</p>
<p class=\"moreinfo\">Read Bacharach&rsquo;s <a href=\"http://www.bacharach-inc.com/b-smart.htm\">B-Smart Calibration Program document</a>.</p>
</div>
<p>Testo combustion analyzers have a warning on the screen that indicates when the oxygen sensor should be replaced. There is also an over-range warning on the screen when the CO sensor has been exposed to excessive amounts of CO (in excess of 4,000 ppm). When this happens, the probe should be removed from the source and exposed to CO-free air.</p>
<p>Table 2 summarizes manufacturer&rsquo;s calibration requirements.</p>
<h4>How Much Accuracy Is Needed?</h4>
<p>If we are all going to start from the same place and know where we are when we get there, each piece of test equipment should be calibrated in the same way. If we are going to require quality control checks of energy performance, it&rsquo;s important to calibrate the test gear. Energy efficiency organizations should weigh carefully whether that degree of accuracy is necessary for all equipment in all situations. Maybe we just need regular validation of the equipment to know whether the house or the ducts are leaky or very leaky. The accuracy of combustion safety measurements is a different story. Those readings affect the life and health of the building occupants. Regular validation checks and an up-to-date log of performance and calibration should be a part of every technician&rsquo;s and organization&rsquo;s tool kit.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>