<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Case Study: SHARC Sewage Heat Recovery System | Home Energy Magazine Archive</title>
<meta name="description" content="What if you could save all the energy going down the drain in a multifamily building? The Sewage SHARC system is designed to do that. SHARC stands for sewer hea">
<meta property="article:published_time" content="2014-04-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Case Study: SHARC Sewage Heat Recovery System","datePublished":"2014-04-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"What if you could save all the energy going down the drain in a multifamily building? The Sewage SHARC system is designed to do that. SHARC stands for sewer hea"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>Case Study: SHARC Sewage Heat Recovery System</h1><div class="byline">Published 30.04.2014</div></div>
<div class="article-body"><p>What if you could save all the energy going down the drain in a multifamily building? The Sewage SHARC system is designed to do that. SHARC stands for sewer heat recovery, and the system has been proven effective in the apartments and common areas for residents of the Seven35 Building in North Vancouver, British Columbia. The city of Vancouver gave the builders a density bonus of additional units allowed due to the inclusion of a wastewater heat recovery system, making it possible for the building to hold 60 apartments. The SHARC system is generally feasible for buildings with 100 or more units, but in this case it proved effective in a smaller building.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14078511465/in/set-72157644457651704\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7435/14078511465_786a67e431_m.jpg\" alt=\"\" width=\"160\" height=\"240\" /></a><br /><span class=\"caption\">Outside Sail by Adera at UBC, a 172-unit condominium project featuring a Sewage SHARC wastewater heat recovery system. (INTERNATIONAL WASTEWATER SYSTEMS)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14098565533/in/set-72157644457651704/\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7407/14098565533_21730cb9ef_b.jpg\" alt=\"\" width=\"160\" height=\"240\" /></a><br /><span class=\"caption\">The Sewage SHARC by International Wastewater Systems processes raw sewage in preparation for recovering its heat energy.(INTERNATIONAL WASTEWATER SYSTEMS)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14055409696/in/set-72157644457651704/\" target=\"_blank\"><img src=\"https://farm3.staticflickr.com/2923/14055409696_f8472c702d_m.jpg\" alt=\"\" width=\"240\" height=\"160\" /></a><br /> <span class=\"caption\">Raw sewage enters the system in the background and exits the Sewage SHARC filter in the foreground. (INTERNATIONAL WASTEWATER SYSTEMS)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/13891909938/in/set-72157644457651704/\" target=\"_blank\"><img src=\"https://farm3.staticflickr.com/2909/13891909938_f69360d92b_m.jpg\" alt=\"\" width=\"240\" height=\"160\" /></a></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14075321171/in/set-72157644457651704/\" target=\"_blank\"><img src=\"https://farm3.staticflickr.com/2915/14078514805_440abcdce4_m.jpg\" alt=\"\" width=\"240\" height=\"160\" /></a><br /> <span class=\"caption\">System commissioning by factory-trained personnel. (INTERNATIONAL WASTEWATER SYSTEMS)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14075321171/in/set-72157644457651704/\" target=\"_blank\"><img src=\"https://farm3.staticflickr.com/2906/14075321171_89e6bdfcb8_m.jpg\" alt=\"\" width=\"240\" height=\"160\" /></a><br /> <span class=\"caption\">System components include the Sewage SHARC filter and heat exchanger, along with DDC controls. (INTERNATIONAL WASTEWATER SYSTEMS)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14098566203/in/set-72157644457651704\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7308/14098566203_372fb3ec97_m.jpg\" alt=\"\" width=\"240\" height=\"105\" /></a><br /> <span class=\"caption\">Figure 1. Basic system schematic.</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14078997174/in/set-72157644457651704/\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5565/14078997174_08bbbc6e4c_m.jpg\" alt=\"\" width=\"240\" height=\"77\" /></a><br /> <span class=\"caption\">Figure 2. Savings comparison charts.</span></p>
</div>
<p>The Sewage SHARC uses two Florida Heat Pump (FHP) water-to-water heat pumps to extract heat from the wastewater leaving the building. The two 5-ton FHP heat pumps preheat incoming domestic hot water (DHW) to 52&deg;C (125&deg;F) and store 480 gallons of preheated DHW in the mechanical-room storage tanks. The 52&deg;C-preheated water is then flowed into two booster tanks that are heated to 60&deg;C (140&deg;F) by a natural-gas boiler. See Figure 1 for a more detailed description of the system.</p>
<p>As it was a first installation of a new product, International Wastewater Systems, which manufactured and installed the Sewage SHARC system and system controls, subsidized the cost of the SHARC system for the Seven35 Building. In general, on the small end of the scale the full cost of the system would be in the range of $220,000&ndash;$250,000 depending on the various options chosen.</p>
<h4>Operating Data</h4>
<p>A team from International Wastewater Systems, installed flow meters, temperature sensors, and electrical meters throughout the heat recovery system at the Seven35 building in order to monitor and record the amount of energy used and recovered by the system. Adera, the developer for the Seven35 building, commissioned a third-party engineering firm to analyze hot-water energy use in the building for the week of August 18, 2012, to August 25, 2012, in part to satisfy the requirements of the city of North Vancouver for a third-party verification of an effective wastewater heat recovery system.</p>
<p>The data showed that, if the building were equipped with conventional 90% efficient equipment instead of the waste-heat recovery system, it would use approximately 830 kWh on average per day to provide DHW. The week of data shows that the heat pumps used 81 kWh per day, the other pumps used 10 kWh per day, and the top-up by the boiler used 115 kWh per day, for a total of 206 kWh per day for DHW. This represents a 75% reduction in energy use as a result of using the Sewage SHARC system at Seven35 rather than a conventional hot-water system (see Figure 2).</p>
<h4>Other Findings</h4>
<p>International Wastewater analyzed other critical components of the SHARC system over the two-year operational study, during which regular scheduled maintenance was performed.</p>
<p>The sewage-holding tank was closely monitored, and no buildup of solids or surface coatings was found in or on the tank. The bottom of the tank was completely clear and free of all buildup.</p>
<ul>
<li class=\"hebullets\">The plate-and-frame heat exchanger was checked for corrosion and blockages. Nothing was found to be affecting the operational capacity of the exchanger after two years of continuous operation. <br /><br /></li>
<li class=\"hebullets\">Over the past two years of operation, the Sewage SHARC system has proven to be very durable and dependable, with almost no downtime.<br /><br /></li>
<li class=\"hebullets\">The energy savings that can be expected from the operation of the Sewage SHARC unit range up to 76% on the production of DHW, and would be even higher when the heat is used for space conditioning.<br /><br /></li>
<li class=\"hebullets\">Greenhouse gas (GHG) production was reduced by 90%. The heat pumps use electricity that in British Columbia, is hydro power, with no associated GHG emissions. The gas boilers still run for hot-water top-up, which is the only source of GHG emissions.<br /><br /></li>
<li class=\"hebullets\">Life-cycle costs were reduced greatly, since the SHARC system was designed and built to last 25&ndash;40 years.<br /><br /></li>
<li class=\"hebullets\">The heat exchanger and sewage storage tank have performed as expected, with no operational or maintenance problems.</li>
</ul>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">International Wastewater Systems is a team of professionals dedicated to the widespread implementation of Sewage SHARC systems as an alternate energy source. With over 100 years of combined experience in alternative energy projects, it is positioned to achieve this goal. Get more info on <a href=\"http://www.sewageheatrecovery.com\" target=\"_blank\">International Wastewater</a>.</p>
</div>
<p>International Wastewater has collected data for the two years that the Seven35 residential building has been occupied and operating. These data actually show slightly better performance overall than the use monitored by a third-party engineering firm mentioned above during a week in August 2012. The two-year monitoring shows the daily energy use by the heat pumps and the other pumps to be 85.68 kWh per day. The energy used to top up the DHW with the natural-gas boilers remained consistent to the monitored data at 114.64 kWh per day. There was a slight increase in system operating efficiency to approximately 76% energy savings.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Terry Johnston</strong> <em>serves in media relations for International Wastewater Systems.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>