<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Climate House: Passive House as an Opportunity | Home Energy Magazine Archive</title>
<meta name="description" content="Designing a new building in a flood zone can be a rigorous challenge but also an opportunity. In New York, Superstorm Sandy left behind devastated communities i">
<meta property="article:published_time" content="2019-12-09">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Climate House: Passive House as an Opportunity","datePublished":"2019-12-09","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Designing a new building in a flood zone can be a rigorous challenge but also an opportunity. In New York, Superstorm Sandy left behind devastated communities i"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2019</div><h1>Climate House: Passive House as an Opportunity</h1><div class="byline">Published 09.12.2019</div></div>
<div class="article-body"><p>Designing a new building in a flood zone can be a rigorous challenge but also an opportunity. In New York, Superstorm Sandy left behind devastated communities in low-lying coastal areas of Long Island. Some residents relocated for as long as one year and others opted not to return. Wanting to confront this challenge, I purchased a small lot in Freeport, Long Island, through a storm recovery program initiated by the Office of the Governor of New York State called New York Rising. The property included a storm-destroyed home that had to be demolished prior to reconstruction. The new building would have to be a climate-resilient home. I also envisioned the reconstruction as a chance to reduce its carbon footprint and adhere to strict energy efficiency standards. The Passive House (PH) concept was a natural fit, because these challenges are interrelated, and PH takes a whole-house approach. Central to the PH strategy is optimizing a building&rsquo;s mechanical systems to greatly reduce energy use compared to typical construction, and creating a healthy indoor environment. The home would also be able to withstand climate extremes, as it did in the polar vortex that occurred in January 2019. An all-electric PH with an emergency power system, such as a battery charged from PV, can operate independently of the grid in the event of an extended grid power outage, and continue to operate indefinitely if the occupants make minor behavioral changes.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49193111142/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49193111142_3a124dbc4c.jpg\" alt=\"Untitled\" width=\"500\" height=\"326\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Front view of the Freeport Climate House. (a.m.Benzing architects pllc)</span></p>
<p>Introduced to the market in May 2017, the 1,744 ft&sup2; three-bedroom, three-bath home sold in late June to a young family of four. As more PH properties appear on the market, both buyers and sellers will appreciate the features of a climate-resilient Passive House and will experience the energy and indoor air quality benefits of such a home.</p>
<h4>Designed for Climate Resiliency</h4>
<p>Many of the homes in the nearby neighborhoods featured oil tanks and boilers installed in the basement. Building codes written post-Sandy require that all construction in these flood zones be raised above a possible flood elevation where the ground level is free of any equipment. The average existing grade is 4.87 feet above sea level, but FEMA flood maps indicate that the flood zone is defined at 8 feet. The village of Freeport requires 4 feet of freeboard (room about flood level) on the underside of the first floor or the ceiling of a raised level. All mechanical and electrical outlets and switches are located above 12 feet of elevation. PH became an elegant solution to these requirements, as it sharply cuts heating-and-cooling demand and eliminates the need for an oil tank or boiler. The all-electric PH can be made comfortable in summer and winter because of its ducted 2-ton mini-split heat pump system. (The peak heating load is 8,414 Btu per hour and the peak cooling load is 9,033 Btu per hour, as calculated using PHPP_IP Version 9.5 software.) The small mechanical equipment is conveniently tucked away into the home`s central internal staircase ceiling, so that it does not obstruct the living space. (See Figures 1 and 2 for design details.)</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49193111227/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49193111227_78b9bc2464.jpg\" alt=\"Untitled\" width=\"500\" height=\"265\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. The ridge is reversed, and the rectangular ground floor is split and offset.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49193112217/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49193112217_b59ec52fb2.jpg\" alt=\"Untitled\" width=\"500\" height=\"132\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2. Floor plans for the ground floor, second floor, and third floor. (a.m.Benzing architects pllc)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49193110907/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49193110907_5180e7954e.jpg\" alt=\"Untitled\" width=\"500\" height=\"401\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Construction of the exterior ballon-framed wall.</span></p>
<p>An energy recovery ventilator with an energy recovery rate of 84% feeds 72 CFM of filtered fresh air continuously throughout the home. The design airflow rate, calculated according to PH specifications, is based on extracted and supply air requirements. Hot water is provided by an efficient 50-gallon heat pump water heater tucked away in the laundry room, which reduces noise to the other rooms. The floor plan was designed so that a centralized interior plumbing shaft services all three bathrooms, the kitchen, and the laundry. Instead of a traditional hot-water trunk-and- branch system, manifold plumbing was installed, with home run pipes directing water to each fixture. This further reduced energy waste and made it possible to deliver hot water more quickly, resulting in a calculated energy demand of 6,169 kBtu per year.</p>
<p>To determine the optimum ratio of the floor area to the envelope area of the building and improve energy performance, we used the software DesignPH.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49192913651/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49192913651_e96c9eea0b.jpg\" alt=\"Untitled\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Installation of mineral wool insulation.</span></p>
<p>To achieve PH-level performance for the Freeport house, we designed a double-wall assembly with a 2 x 6 platform-framed load-bearing interior wall. The applied structural sheathing served as a combined air barrier and vapor retarder and was joined with a special tape to allow the building to move without breaking the air seal. The plywood subfloor acts as the air barrier in the ceiling of the garage and is connected to the wall sheathing with a taped membrane. Similar detailing was used to connect the wall sheathing to the interior cathedral roof air barrier. The second step was to add an exterior 2 x 4 balloon-framed wall with 2 x 6 bottom and top plates, establishing a 2-inch gap between framing members and the inner wall sheathing and diminishing thermal bridging at the framing and rim joists. The interior walls were filled with dense-packed cellulose insulation, and electrical wires were installed without penetrating the airseal of the home. Fire-resistant mineral wool insulation was installed in the exterior wall. Cladding was installed over a vented rain screen gap to prevent wind-driven water intrusion. This enables the building to withstand unusual rain events, increasing durability.</p>
<p style=\"font-size: 14px;\"><em>Building Performance</em></p>
<p>Here are the design metrics for the Freeport House:</p>
<ul>
<li><strong>Building energy standard:</strong> Passive House International Low Energy Building</li>
<li><strong>Heating demand: 9.1 kBtu/ft&sup2;/yr</strong></li>
<li><strong>Cooling and dehumidification demand:</strong> 7.7 kBtu/ft&sup2;/yr</li>
<li><strong>Total source energy:</strong> 38 kBtu/ft&sup2;/yr</li>
<li><strong>Air leakage:</strong> ACH<span class=\"CharOverride-134\">50</span> 0.6 (blower door test result)</li>
<li><strong>Floor area:</strong> 1,744 ft&sup2;</li>
</ul>
<p style=\"font-size: 14px;\"><em>Energy Use Data</em></p>
<p>We have done some monitoring and will continue to update energy use data. Figure 3 shows the total electricity use versus the energy for HVAC. Figure 4 shows a very even inside temperature and very low humidity.</p>
<h4>Total Energy vs. HVAC [kWh]</h4>
<p><a title=\"Total Energy vs. HVAC [kWh]\" href=\"https://www.flickr.com/photos/55393876@N07/49193149882/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49193149882_b2e9f78106.jpg\" alt=\"Total Energy vs. HVAC [kWh]\" width=\"500\" height=\"407\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 3. The energy use for the HVAC system in the house is a small percentage of its overall energy use.</span></p>
<h4>Temperature/RH</h4>
<p><a title=\"Temperature/RH\" href=\"https://www.flickr.com/photos/55393876@N07/49193149707/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49193149707_6c4bc7bde4.jpg\" alt=\"Temperature/RH\" width=\"500\" height=\"357\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 4. The temperature in the house was very steady and the humidity low.</span></p>
<p style=\"font-size: 14px;\"><em>The Polar Vortex Versus Passive House</em></p>
<blockquote>The polar vortex that arrived earlier this week has for days disrupted life across an entire region. Deaths and injuries were reported. Decades-old records fell. And, for one more day, even stepping outside remained a painful, risky experience. In New York City, where it was 10 degrees at midday, Mayor Bill de Blasio urged people to &rdquo;bundle up and stay inside as much as possible.&rdquo; With wind chills expected to fall below zero, city officials warned landlords to provide adequate heat to their tenants.</blockquote>
<p><strong>&mdash;<em>New York Times</em>, January 31, 2019</strong></p>
<p>&lt;p<a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49192462183/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49192462183_1d5f8f17a0.jpg\" alt=\"Untitled\" width=\"500\" height=\"356\" /></a></p>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<p><br /><span class=\"caption\">Installation of dense-pack cellulose insulation in the interior walls and interior ceiling layer. (a.m.Benzing architects pllc)</span></p>
<p>The polar vortex was no match for the Freeport Passive House. Its performance on January 31 was unbelievable. The heating energy needed for this extreme weather event was no greater than that needed for normal winter weather, and heating costs were less than $1 per day (see Figure 5). The total energy used for heating by the mini-split system for that day was 5.5 kWh. The HVAC system turned on 11 times and ran overall for two hours and 52 minutes . The total energy used for hot water was 14.3 kWh. The heat pump DHW system turned on 25 times and ran overall for two hours and 57 minutes (see Figure 6).</p>
<h4>Passive House Heating Energy&mdash;kWh per day</h4>
<p><a title=\"Benzig-fig5\" href=\"https://www.flickr.com/photos/55393876@N07/49192959296/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49192959296_80f0baff3d.jpg\" alt=\"Benzig-fig5\" width=\"500\" height=\"279\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 5. Heating energy [kWh per day].</span></p>
<h4>Passive House @ Polar Vortex | January 31, 2019</h4>
<p><a title=\"Benzig-fig6\" href=\"https://www.flickr.com/photos/55393876@N07/49192959226/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49192959226_08a8710b69.jpg\" alt=\"Benzig-fig6\" width=\"500\" height=\"357\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 6. Energy demand [kWh per hr].</span></p>
<h4>A Happy Homeowner!</h4>
<p>I got a call the other day from the new homeowners. &ldquo;Our bill was only $ 42.88 this month,&rdquo; they told me . &ldquo;By the way, we have a friend who is looking for a home like this, too.&rdquo;</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Benzing</strong> <em>is a registered architect in New York State and Germany, a LEED Accredited Professional, and a Certified Passive House Designer. He is a founding board member of New York Passive House and has been serving as president of the organization since 2016. He was appointed in 2010 by the Manhattan Borough President to serve on Manhattan`s Community Board 5, Land Use, Housing &amp; Zoning committee. The New York City Department of Buildings Commissioner also selected Mr. Benzing for the 2015 and 2019 New York City Energy Conservation Code Residential Advisory Committee. He has been a faculty member at Parsons School of Design and has taught Environmental Technology for the last ten years.</em></p>
<hr />
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Get continually updated <a href=\"http://www.andreasbenzing.com/news/2019/9/23/climate-house-energy-monitoring\" target=\"_blank\">energy use data for the Freeport House</a>.</p>
<p class=\"moreinfo\"><strong>Team Members</strong> <br />Architect: <a href=\"http://www.andreasbenzing.com\" target=\"_blank\">a.m. Benzing architects Pllc</a> <br />Developer: <a href=\"http://www.greenuvo.com\" target=\"_blank\">GreeNuvo LLC</a> <br />Builder: North Shore Construction Services Incorporated</p>
<p class=\"moreinfo\">Get more on <a href=\"http://designph.org\" target=\"_blank\">Passive House design and the DesignPH software</a></p>
<p class=\"moreinfo\">New York&nbsp;Passive House is engaged in a <a href=\"http://www.nypassivehouse.org/new-york-passive-house-and-mcci-are-partnering-in-a-vision-to-drive-down-the-cost-of-monitoring\" target=\"_blank\">pilot monitoring project</a>, the purpose of which is to improve the collection and&nbsp;transfer&nbsp;of data</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>