<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Cold-Climate Air Source Heat Pumps | Home Energy Magazine Archive</title>
<meta name="description" content="&amp;nbsp;High-efficiency technologies like air source heat pumps (ASHPs) have significant potential to improve space-heating efficiency and reduce energy costs for">
<meta property="article:published_time" content="2018-06-11">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Cold-Climate Air Source Heat Pumps","datePublished":"2018-06-11","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"&amp;nbsp;High-efficiency technologies like air source heat pumps (ASHPs) have significant potential to improve space-heating efficiency and reduce energy costs for"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2018</div><h1>Cold-Climate Air Source Heat Pumps</h1><div class="byline">Published 11.06.2018</div></div>
<div class="article-body"><p>&nbsp;High-efficiency technologies like air source heat pumps (ASHPs) have significant potential to improve space-heating efficiency and reduce energy costs for houses in cold climates. ASHP technology has been available for many years, but until recently, technological limitations caused concern about efficiency and reliability during the coldest months of the year in climate zones 6 and 7. Recent generations of ASHP have improved with the addition of an inverter-driven compressor and updates to the refrigerant, making the systems better suited for cold-climate heating. The inverter-driven compressor allows the compressor speed to modulate and increase capacity during periods of colder outdoor air temperatures. The increase in efficiency and operating capacities of cold-climate air source heat pumps (ccASHPs) provide an opportunity for energy-efficient space heating for homes without access to natural-gas heating, a market that is typically underserved.</p>
<p>Cold-climate air source heat pumps are available as both central-ducted systems and ductless systems. Both system types are available with single and multizone indoor units. While the study described in this article focused on single-zone systems, multizone systems are expected to perform similarly.</p>
<p>Central-ducted systems are designed and installed to meet the full load of the home by distributing heat through forced-air ductwork. Ductless systems deliver heat to a specific area of a home through a single interior head with no ductwork. In cold-climate applications, ccASHPs typically require a backup system to provide heat when cold outdoor air temperatures limit the heat pump capacity of ccASHPs, or prevent them from operating. The integration between the heat pump and the backup system is an important design and installation consideration, one that can drastically affect the performance of the system. Ducted systems typically use a propane furnace as a backup. These backups take over the load of the system at an outdoor air temperature where the capacity of the heat pump is no longer sufficient. This temperature varies with the house load and the size of the system. It is usually about 10&deg;F. Homes with ductless systems typically do not have central ductwork. These homes often rely on electric-resistance baseboards for backup heating.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/40930848570/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1739/40930848570_032b9bc2bc_m.jpg\" alt=\"Untitled\" width=\"233\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" type=\"mce-no/type\" charset=\"utf-8\"></script>
<a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/40930849100/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1731/40930849100_d697716370_m.jpg\" alt=\"Untitled\" width=\"233\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" type=\"mce-no/type\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Whole-house ducted cold-climate air source heat pumps (ccASHP) inside and outside units. (Center for Energy and the Environment (CEE))</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/40930849870/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1749/40930849870_9c19d05d70_m.jpg\" alt=\"Untitled\" width=\"233\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" type=\"mce-no/type\" charset=\"utf-8\"></script>
<a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/40930849600/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1727/40930849600_27b6eaf47a_m.jpg\" alt=\"Untitled\" width=\"233\" height=\"240\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" type=\"mce-no/type\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Ductless cold-climate air source heat pumps (ccASHP) inside and outside units. The wires hanging down from the indoor unit are part of the testing equipment.&nbsp;(Center for Energy and the Environment (CEE))</span></p>
<p>The Center for Energy and Environment (CEE) conducts field research on emerging technologies that have the potential to reduce energy use in Minnesota. ASHPs have been of particular interest, because they can significantly improve energy efficiency. A field study was necessary to evaluate this new technology and learn how a heating system designed around a ccASHP would perform in actual installations. In 2015, CEE conducted such a field study, with a CARD grant and additional support from Great River Energy and the Electric Power Research Institute.</p>
<p>CEE developed a field test methodology to characterize the ccASHP, and to assess its potential use in conservation improvement programs. The study was conducted beginning in 2015 as follows. First, Minnesota characterization data were used to identify the sites that would best represent the Minnesota market for ccASHPs. Once the sites were identified, equipment was selected from a range of manufacturers and installation types, the purpose being to consider the full range of available technology. Detailed monitoring equipment was then installed with the ccASHP system to characterize the system&rsquo;s performance in the real world. Finally, data were collected and analyzed to characterize equipment performance, and its performance was compared to the performance of baseline systems. The data analyzed included energy consumption, operating costs, impact of the cold climate on system performance, occupant comfort, and a characterization of system efficiency over the range of Minnesota temperatures.</p>
<p>Cold-climate air source heat pumps operate in three ways. Figure 1 shows the operation of the ducted ccASHP in one of the monitored sites. The plot shows the coefficient of performance (COP) or the ratio of energy delivered to the home to energy consumed in electricity or propane. The three modes of operation are heat pump heating (ashp.htg.on), backup heating (lp.htg.on), and defrost mode.</p>
<p>Heating events where only the heat pump was used typically had the highest COPs, around 1.3 at the lower temperature change point (10&deg;F) and increasing to about 3.5 in the shoulder heating seasons (around 50&deg;F to 60&deg;F). While the outdoor air temperature has the largest impact on the COP, as the figure shows, heating cycles at the same outside air temperature did have a range of COPs. Secondary factors on cycle COP include the rates of operation of components in both the indoor and outdoor units.</p>
<p>The second type of heating operation was the backup furnace mode. These events occurred at outdoor temperatures below the point where the ccASHP was expected to meet the full load of the home (10&deg;F for how these systems were sized).</p>
<p>The final mode of operation was defrost. When the ccASHP is operational and outdoor conditions are below freezing, there is a risk that frost can form on the outdoor coil. To prevent this, ccASHP systems run in defrost mode by reversing the system and transferring a small amount of indoor heat back to the outside. There is a lot of variation in the defrost performance, because defrost can turn on mid-heating cycle. There are also times in an event when only the defrost is running, and almost no heat is provided to the home. This results in a COP near 0, because almost all of the heat goes to the outdoor unit to keep it from frosting. Some events have higher COPs because the heat pump has been on for a long time, and is only active for a small fraction of the event run time.</p>
<h5>Heating Performance of the Ducted ccASHP at Site 01</h5>
<p><a title=\"Heating Performance of the Ducted ccASHP at Site 02\" href=\"https://www.flickr.com/photos/55393876@N07/42024130114/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1735/42024130114_f2fe8c486e.jpg\" alt=\"Heating Performance of the Ducted ccASHP at Site 02\" width=\"500\" height=\"377\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. The plot shows the coefficient of performance (COP) for a ducted ccASHP, or the ratio of energy delivered to the home to energy consumed in electricity or propane. The three modes of operation are heat pump heating (ashp.htg.on), backup heating (lp.htg.on), and defrost mode.</span></p>
<p>The high-resolution data were compiled to determine annual system performance. The findings from this research show opportunities for residents and utilities to reduce total site energy by 35% to 50%.</p>
<h5>Propane and Electricity Use for the ccASHP and Baseline Heating Systems at Each Site</h5>
<p><a title=\"Propane and Electricity Use for the ccASHP and Baseline  Heating Systems at Each Site\" href=\"https://www.flickr.com/photos/55393876@N07/40930979450/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1757/40930979450_aa3fb15c60.jpg\" alt=\"Propane and Electricity Use for the ccASHP and Baseline  Heating Systems at Each Site\" width=\"500\" height=\"301\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2. Reductions in site energy consumption realized by switching from a baseline heating system to a ccASHP.</span></p>
<p>These savings may be attributed to climate, type of ccASHP, and the system the heat pump replaced, but in all cases, ccASHPs saved homeowners and renters significant amounts of energy and money. Figure 2 shows reductions in site energy consumption realized by switching from a baseline heating system to a ccASHP. Detailed data collection at each site allowed system performance curves to be developed. The performance data allowed for estimates of ccASHP savings across a range of baseline heating systems and installation locations. Table 1 summarizes those results.</p>
<h5>TABLE 1. Summary of Savings for MN homes</h5>
<p><a title=\"TABLE 1. Summary of Savings for MN homes\" href=\"https://www.flickr.com/photos/55393876@N07/28868051638/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1737/28868051638_8e3ffddeb1.jpg\" alt=\"TABLE 1. Summary of Savings for MN homes\" width=\"500\" height=\"183\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
</p>
<h4>Propane and Electricity Use <br />for the ccASHP and Baseline Heating Systems at Each Site</h4>
<p>Overall, CEE research found that ccASHPs performed to their rated specifications for both system capacity and efficiency (COP or heating seasonal performance factor). With proper sizing, installation, and integration with backup heating systems, ccASHPs are an attractive replacement for homes with propane or electric heating.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\"><a href=\"http://tinyurl.com/y7aqllrj\" target=\"_blank\">Get the full report</a> on which this article is based.</p>
</div>
<p>Many electric utilities and co-ops in Minnesota have existing ASHP rebate programs that can be modified to include the benefits of heating with ccASHPs. The project recommends that these programs consider installation requirements to ensure that the desired heating performance is met. One method would be to provide a tiered rebate structure. For example, a low rebate could be provided for ccASHP systems installed only for cooling, a middle level rebate for systems designed for cooling and shoulder season heating, and a high rebate for systems designed for cooling and heating through the winter.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Ben Schoenbauer</strong> <em>is a senior research engineer at the Center for Energy and Environment (CEE).</em> <strong>Alex Haynor</strong> and <strong>Nicole Kessler</strong> of CEE were the research analysts for the project.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>