<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Combustion Appliance Testing: Why, How, When? | Home Energy Magazine Archive</title>
<meta name="description" content="All people and animals are at risk for CO (carbon monoxide) poisoning. Infants and people with chronic heart disease, anemia, or respiratory problems are more s">
<meta property="article:published_time" content="2010-11-07">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Combustion Appliance Testing: Why, How, When?","datePublished":"2010-11-07","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"All people and animals are at risk for CO (carbon monoxide) poisoning. Infants and people with chronic heart disease, anemia, or respiratory problems are more s"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>Combustion Appliance Testing: Why, How, When?</h1><div class="byline">Published 07.11.2010</div></div>
<div class="article-body"><p>All people and animals are at risk for CO (carbon monoxide) poisoning. Infants and people with chronic heart disease, anemia, or respiratory problems are more susceptible to its effects. Each year, according to the Centers for Disease Control and Prevention, more than 400 Americans die from CO poisoning, more than 20,000 visit the emergency room for CO poisoning, and more than 4,000 are hospitalized for CO poisoning. Fatalities are highest among Americans 65 years of age and older.</p>
<p>The seriousness of the issue is highlighted by the news of a civil lawsuit filed on August 11, 2010, stemming from the CO poisoning of a family of four in Aspen, Colorado. According to a recent report in the Aspen Daily News, the lawsuit claims five preventable causes that led to the poisoning, including disconnected exhaust piping and fresh-air intake vents, defective design of the boiler unit itself, improper installation of the ventilation system, and the absence of CO detectors in the house.<br /> &nbsp;</p>
<p><a title=\"cobustion by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/5156951505/\"><img src=\"http://farm2.static.flickr.com/1059/5156951505_8f441fc8d6_z.jpg\" alt=\"cobustion\" width=\"700\" height=\"138\" /></a><br /> <br /> <span class=\"caption\">1. Signs of flame rollout. 2.) Signs of spillage. 3.) Disconnected flue pipe. 4.) Flue pipe doesn\'t reach the chimney, so flue gasses can\'t leave the building. (Pure Energy)</span></p>
<p><br /> </p>
<p>&ldquo;Examples like these are the precise reason why we have standards,&rdquo; says Larry Zarker, CEO of BPI (Building Performance Institute). &ldquo;Anything less can result in tragedy for families and adverse consequences for contractors, manufacturers, program managers, and anyone and everyone connected with the project, however distantly.&rdquo; (BPI knows of no one involved in the case who has any affiliation with BPI.)</p>
<p>There can be many problems with combustion equipment in existing homes, especially if the homes are older, the equipment is older, and there isn&rsquo;t money to maintain or replace the combustion appliances or the distribution systems. Technicians who work in existing homes, especially low-income homes, must be able to test houses and combustion appliances properly, in order to ensure that everything is safe. Unfortunately, energy raters who work in new homes are not required to test appliances for safety.</p>
<p>My company, Pure Energy, based in Lancaster, Pennsylvania, is known primarily for performing quality assurance and quality control inspections of work performed in existing low-income homes on behalf of utility retrofit and weatherization programs. These programs run many diagnostic tests, including an entire litany of combustion equipment and combustion appliance zone (CAZ) tests. But Pure Energy&rsquo;s quality control inspectors find gas leaks or unacceptable levels of CO in about half of the homes in which they perform comprehensive final inspections.</p>
<p>Why is that? Many home performance professionals and weatherization technicians are confused about why, when, and how to test combustion appliances and the combustion appliance zone to ensure safe living conditions for families. If you read this article, you will:</p>
<ul>
<li>learn why it is important to be sure that combustion appliances are safe to use, before and after weatherization;</li>
<li>learn about each type of test; and</li>
<li>learn how to perform each test efficiently and safely.</li>
</ul>
<div class=\"sidebig right\" style=\"width: 350px;\">
<p class=\"heading\">What is CO?</p>
<ul>
<li>CO is a product of incomplete combustion of a fuel.</li>
<li>It is very dangerous for humans and animals, because it prevents the absorption of oxygen into the bloodstream.</li>
<li>CO is expressed in parts per million (ppm).</li>
</ul>
<p class=\"heading\">Sources of CO</p>
<ul>
<li>Fuel-burning furnaces, boilers, and water heaters</li>
<li>Fuel-burning space heaters</li>
<li>Fireplaces</li>
<li>Gas ranges and ovens</li>
<li>Vehicles</li>
<li>Tobacco smoke</li>
</ul>
<h5>Characteristics of CO</h5>
<ul>
<li>Odorless</li>
<li>Colorless</li>
<li>Tasteless</li>
<li>Mixes well in air</li>
<li>Does not stratify</li>
<li>Follows airflow in a structure</li>
<li>Poisonous</li>
</ul>
<h5>How much CO is too much CO?</h5>
<ul>
<li>35 ppm NIOSH permissible exposure limit: 8 hours</li>
<li>200 ppm NIOSH ceiling: 15 minutes</li>
<li>200 ppm Slight headache within 2 to 3 hours</li>
<li>400 ppm Headache within 1 to 2 hours</li>
<li>800 ppm Sickness and twitching of limbs within 1 to 2 hours; unconsciousness within 2 hours</li>
<li>1,600 ppm Headache within 20 minutes;</li>
death within 2 hours
<li>3,200 ppm Death within 30 minutes</li>
<li>6,400 ppm Death within 10 to 15 minutes</li>
<li>12,800 ppm Death within 1 to 3 minutes</li>
</ul>
</div>
<h5>Easy or Not, You Must Test</h5>
<p>Look at the two photos above. It is easy for most technicians to see that there are signs of flame rollout in the first photo and a disconnected flue in the second photo. Flame rollout means that the fire leaves the place where the fire should remain and comes out of the unit. This is dangerous because combustible materials may be close to the flame. A disconnected flue pipe is a problem because the fumes from the burnt fuel might not be going up the chimney. If these fumes come into the room, and if they contain CO, and if the level of CO is high enough for a long enough period of time people or pets can be poisoned (see &ldquo;What Is CO?&rdquo;). There are other by-products of combustion, including moisture, that can cause structural and health problems if they don&rsquo;t all go up the chimney. However, this article deals primarily with BPI test procedures, which don&rsquo;t include action levels for by-products other than CO.</p>
<p>Because some combustion appliance problems can&rsquo;t be seen, they are not easy to diagnose, and tests must be performed to find them. For example, by using tracer smoke, a technician can tell if an appliance drafts properly. However, the technician can&rsquo;t tell if the draft is strong enough unless he or she checks draft pressure and compares it to a chart of acceptable minimum draft pressure ranges.</p>
<p>The combustion appliances we are most concerned with are those that were not designed to turn themselves off if a problem is detected. These appliances also rely on nature to make them draft properly. The best scenario is to eliminate all older, inefficient, natural-draft combustion appliances and replace them with high-efficiency, direct-vent appliances, where exhaust gases are vented to the outside and combustion air is brought in from the outside through a separate vent, so the occupants are in control of the house and its systems instead of being controlled by the systems. But until this can happen, we must ensure safe operation when weatherizing homes. We are mostly concerned with fuel-burning water heaters, and space-heating systems that are not 90%+ efficient and direct vent, but there are always exceptions. Most new systems won&rsquo;t fire if there is a problem with the flue, but older systems will still fire. And if they are making CO, the CO in the flue gases can leak into the living area.</p>
<p>Some programs require energy auditors and field technicians to be BPI certified. Combustion-testing procedures are prominent in BPI standards. Home Performance with Energy Star requires combustion testing. Appliances need to be checked for safe operation if the home has been weatherized. Some electric conservation and efficiency programs are beginning to air seal homes with combustion appliances to reduce cooling load. The purpose of air sealing and some insulation is to reduce the air exchange across the thermal boundary. If the home has a fossil-fuel heating or water-heating system, the reduced air exchange may change the way the combustion appliances work.</p>
<p>BPI standards require testing before and after the work is done. &ldquo;Test in and test out&rdquo; is a familiar motto for those who test according to BPI standards.</p>
<p>When fuels don&rsquo;t burn fully, CO can be formed. This is our main concern. Carbon monoxide can enter the house if the chimney is blocked or the flue is disconnected, or because exhaust fans in the house are pulling air down the chimney. In addition, a depressurized CAZ can cause flame rollout and gas leaks can cause explosions. The technician must test for all of these potential problems.</p>
<p>The tests are designed to answer the following questions:</p>
<ul>
<li>Is there CO in the ambient air? In the CAZ? In the flues? In the gas oven? If so, how much? Is it too much?</li>
<li>Are there any gas leaks in the gas lines or valves or joints?</li>
<li>Do the fumes go out the chimney or the flue quickly? Do any fumes come back into the room? When the water heater or furnace or boiler fires up, do flames come out of the unit?</li>
<li>When the CAZ is depressurized the most by exhaust fans or clothes dryers in the house, do the appliances still draft adequately?</li>
<li>Is the pressure in the flue with reference to the CAZ strong enough to ensure that the appliance drafts?</li>
</ul>
<p>Some tests are always performed, regardless of the type or age of the appliance. These include testing for gas leaks, testing for CO in the ambient air, checking for flame rollout, and testing for CO levels in the exhaust. Be aware&mdash;sometimes you will find a CO level in the flue gases that is higher than BPI action levels, but manufacturers may allow higher CO levels if the appliance is power vented (other terms are fan assisted and forced draft).</p>
<p>All the combustion safety tests must be performed if there are any natural-draft combustion appliances in the house, and if air sealing or insulation is done. These appliances are most likely to fail to draft properly in a worst-case CAZ depressurization scenario. If you don&rsquo;t know what worst-case CAZ depressurization means, you are not alone! Read on.</p>
<h4>Worst-Case CAZ Depressurization</h4>
<p>When bathroom fans, vented kitchen range hoods, or vented dryers are on and venting, they are pumping air out of the house. New air has to come from somewhere to replace what is being pumped out. If windows are closed, and the building envelope and interstitial cavities have been sealed, that new air is likely to enter the house through the chimney and the flues. If the water heater or furnace comes on when air is coming down the flue, the flue gases will enter the house. This is bad. This sort of negative pressure imbalance can also happen when ducts are leaky or sealed, and when interior doors are opened or closed.</p>
<p>So the technician must put the house under worst-case conditions&mdash;that is, under conditions the occupants might happen to create that might cause a problem with the combustion appliances. This means that the technician tries to configure the house systems and door positions in such a way as to cause the highest depressurization on the CAZ, because that is when a combustion appliance may not vent properly. The technician must keep checking the pressure in the area where the combustion appliances are located until he or she finds the worst-case configuration. Some doors may be open and others closed&mdash;every house is different. There are typical configurations, but the only way to know what is worst-case for a particular house is to measure the CAZ pressure with reference to the outside until the biggest negative number&mdash;representing the pressure difference between the CAZ and the outside&mdash;is reached. That is worst-case depressurization.</p>
<p>If the appliance drafts strongly enough when the house is under worst-case depressurization, the appliance will probably operate safely. However, all the tests must be done at the end of each workday during weatherization, in order to be sure that the house remains safe.</p>
<p>The BPI action levels specify what is safe and what is not safe. There are action levels for the amount of CO that is permissible in flue gases; for the minimum draft pressure that is acceptable in the flue pipes with reference to the CAZ; and for the maximum negative pressure that is acceptable in the CAZ. And there are rules for what to do if any of these levels is exceeded or not met (depending on the test). For a link to BPI\'s Combustion Safety Test Action Level Tables, see For More Information below.</p>
<p>A natural-draft furnace works by gravity. In this type of furnace, assuming there is enough difference in temperature between the air outside and inside the flue, the buoyancy of warm air causes it to rise in the flue. In an induced-draft furnace, there is a fan just inside or outside the wall where the vent exits the home that forces flue gases through the flue. This fan creates negative pressure in the flue. In a forced-draft furnace, a fan in the combustion appliance forces combustion gases through the flue to the outside of the home using positive pressure. A condensing furnace, both direct- and indirect-vent pulls some heat out of the exhaust gases before they are expelled from the house, making them more efficient. Condensing furnaces use fans to create a positive pressure in the flue. (Note that appliances with positive pressure in their vent connectors require airtight vent connectors.)</p>
<p>&nbsp;</p>
<p class=\"pullquote\">Some problems are obvious. Some are not. With proper training and equipment, a technician can identify dangerous conditions that otherwise might go undetected. These valuable skills can save lives.</p>
<p>&nbsp;</p>
<p>Negative pressure in the flue means that the gases are being sucked out. Positive pressure in the flue means the gases are being pushed out. Don&rsquo;t confuse pressure with flow. We want the flue gases to leave the building (flow to the outside). Sometimes this happens when the flue gases are pushed out (positive pressure in the flue with reference to the CAZ), and sometimes this happens when the flue gases are sucked out by nature (negative pressure in the flue with reference to the CAZ). It is important to know how the appliance is supposed to work before deciding that the pressure in the flue is wrong.</p>
<p>If a test fails before the house is air sealed or insulated, follow the BPI Combustion Safety Test Procedure For Vented Appliances. Depending on the problem found and the action level, no air sealing should be done until the problem is fixed. If a test fails after the house is air sealed or insulated, follow procedure&mdash;fix the problem. Follow the directions on the action levels charts.</p>
<p>Proper testing is essential&mdash;these tests can be a matter of life and death! A little knowledge can be dangerous. All of the appropriate tests need to be done thoroughly, done in the proper order, and reported on a form. The form should be signed and dated. There should be a set of test results that were done before work was performed, and another set of test results that were done at the end of each workday, when the air leakage rates may have been reduced.</p>
<h4>Why Does Pure Energy Find So Many Problems?</h4>
<p>Why does Pure Energy find so many gas leaks in the houses it inspects? Why do we find so many high CO levels? It&rsquo;s possible that no one ever performed the tests. We believe some technicians don&rsquo;t know how to test properly, or they test too quickly and miss gas leaks at pipe joints. We also believe some technicians don&rsquo;t perform all the tests, or perform them in the correct order. It is also possible that some technicians don&rsquo;t know how to use their tools properly, or that they have not maintained their equipment adequately, so the tests are invalid. And we believe some technicians don&rsquo;t know how to interpret their test results. Why do we believe these things? Because we have struggled with some testing procedures, and we know how hard it can be to learn the whys, hows, whens, and whats of combustion testing!</p>
<p>So here we want to share skills we&rsquo;ve learned&mdash;to help technicians multitask successfully. Our suggestions follow.</p>
<p class=\"heading\">Organize your office, self, vehicle</p>
<ul>
<li>Have your data-collection forms prepped.</li>
<li>Make sure you have combustion analyzer printer paper and data-collection forms.</li>
<li>Is the equipment charged? Need batteries?</li>
<li>Does the customer know how to prepare for your visit?</li>
</ul>
<p class=\"heading\">Before your appointment</p>
<ul>
<li>Order tools and parts if necessary.</li>
<li>Have the oxygen or CO sensors in your combustion analyzer expired? If they have, your tests aren&rsquo;t valid.</li>
<li>Not having one tool will shut you down, so check to be sure you have all the tools, equipment, and supplies you will need.</li>
</ul>
<p class=\"heading\">In your vehicle<span id=\"cke_bm_38E\" style=\"display: none;\">&nbsp;</span></p>
<ul>
<li>Do you have all the supplies you need, such as chemical smoke, high-temperature flue tape, and plugs to fill the test holes?</li>
<li>Is your vehicle organized enough so you can find your tools and supplies?</li>
<li>Is everything accessible and secure?</li>
</ul>
<p class=\"heading\">At the customer&rsquo;s home</p>
<ul>
<li>Can you get to the CAZ and all other areas?</li>
<li>Can you get to the water heater and furnace?</li>
<li>Take the tools and equipment to the CAZ as you are unloading.</li>
<li>Turn the water heater down and the furnace off if conditions allow; mark settings.</li>
<li>Remember to return the water heater and furnace to prior settings. <strong><em><span>Tip:</span> </em></strong>leave your truck keys here as a reminder!</li>
</ul>
<p><strong>Remember:</strong> The house is a system, and everything in it is part of this system. The water heater and furnace or boiler may never have been tested for adequate draft pressure or CO before your visit. It is very likely the systems have never been tested with the CAZ under the worst-case scenario, as described above. You may be the first to fully test. Be safe. Do it right.</p>
<p><strong>A. Tamasin Sterner</strong> <em>is the founder and owner of Pure Energy, a Lancaster, Pennsylvania&ndash;based company. She has been in the energy auditing and weatherization field since 1980, working in Washington, Pennsylvania, New Jersey, Delaware, Ohio, and Montana. Recently, Pure Energy, in partnership with Larry Armanda of Therma-View Infrared and Energy Consultants, opened a training center on a ranch in Montana, and created a mobile teaching and testing lab in Pennsylvania.</em></p>
<p><em>This article is part of a series sponsored by Home Performance with ENERGY STAR, jointly managed by the U.S. Department of Energy and Environmental Protection Agency. The opinions, views and ideas expressed within this article are those of the author and do not necessarily reflect the official policy or position of any agency of the U.S. government.</em></p>
<p class=\"moreinfohead\">For more information:</p>
<p class=\"moreinfo\">The author can be reached at <a href=\"mailto:tsterner@PureEnergyAudits.com\">tsterner@PureEnergyAudits.com</a>.<br /> To learn more about her company, Pure Energy, go to<a href=\"http://www.PureEnergyAudits.com\" target=\"_blank\"> www.PureEnergyAudits.com</a>.<br /> To learn more about Pure Energy&rsquo;s training opportunities go to<a href=\"http://www.PureEnergyCenter.org\" target=\"_blank\"> www.PureEnergyCenter.org</a>.<br /> For more on BPI CO testing standards, including CO action levels, go to <a href=\"http://www.bpi.org\" target=\"_blank\">www.bpi.org</a>.<br /> For the report on the lawsuit cited at the beginning of this article, see <a href=\"http://www.aspendailynews.com/section/home/141957\" target=\"_blank\">www.aspendailynews.com/section/home/141957</a>.</p>
<div><a href=\"http://www.bpicontinuingeducation.com\"><img style=\"margin-right: 15px; margin-bottom: 10px;\" src=\"http://www.homeenergy.org/UserFiles/image/bpiLogo.jpg\" alt=\"\" width=\"96\" height=\"121\" align=\"left\" border=\"0\" /></a><br /> <br /> <span class=\"caption\">Earn Building Performance Institute Continuing Education units after reading this <em>Home Energy</em> article! </span><br /> <span class=\"caption\"><a href=\"http://www.bpicontinuingeducation.com\">Take the test</a> and earn 0.5 CE unit per article.</span></div>
<div class=\"clearer\"><img src=\"/images/interface/clear.gif\" alt=\"\" /></div></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>