<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Comparing Open- and Closed-Cell Foams | Home Energy Magazine Archive</title>
<meta name="description" content="Q. Home performance contracting is new to us at our residential heating and cooling company in the Northeast. We are trying to do best by our customers as we le">
<meta property="article:published_time" content="2010-11-04">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Comparing Open- and Closed-Cell Foams","datePublished":"2010-11-04","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Q. Home performance contracting is new to us at our residential heating and cooling company in the Northeast. We are trying to do best by our customers as we le"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>Comparing Open- and Closed-Cell Foams</h1><div class="byline">Published 04.11.2010</div></div>
<div class="article-body"><p>
	<span class="question">Q.</span> Home performance contracting is new to us at our residential heating and cooling company in the Northeast. We are trying to do best by our customers as we learn on the go. One issue seems to be more difficult to solve than others: how best to insulate attics that are home to heating-and-cooling systems.</p>
<div class="side left" style="width: 225px;">
	<p>
		<img align="left" alt="" height="123" src="http://www.homeenergy.org/UserFiles/image/edwyatt.jpg" width="100" /><span style="margin-top: 15px;"> <strong>Ed Wyatt</strong> is a senior technical associate for environmental certification services at Scientific Certification Systems in Emeryville, California. (Mary James)</span></p>
</div>
<p>
	Encapsulating attics with spray foam (spraying the underside of the roof and the attic walls) appears to be a great option, but what type of foam is not as clear. Arguments for closed-cell foam include a higher R-value, better air barrier, and improved structural support. Open-cell advantages seem to include being able to detect roof leaks, as water will permeate the foam and drip into the attic; lower installed cost; and less fume exposure during installation. What do you recommend in our region and why?</p>
<p>
	Speaking more specifically to the issue of open cell versus closed cell in the event of a roof&nbsp;leak, does one have an advantage over the other?&nbsp;If two neighboring houses, one with open cell on the roof deck and one with closed cell on the roof deck, both have roofs that begin to leak, is one house better off than the other?&nbsp;Is the homeowner&nbsp;with open-cell foam more likely to detect the leak due to the water running through the foam and marking the ceiling below it?&nbsp;Is this true in theory but not in practice?&nbsp;Is it such a rare occurrence that this small fact should not weigh into the decision-making process?</p>
<p>
	I understand that this is all irrelevant if the homeowner is diligent about checking and maintaining their roof, but we would prefer to be safe than to be sorry.</p>
<p>
	<strong>Nate Kukla<br />
	Philadelphia, Pennsylvania</strong></p>
<p>
	&nbsp;</p>
<p>
	<span class="question">A.</span> You are correct that closed-cell foam has a higher R-value and that it&rsquo;s a better barrier to moist air (a better vapor barrier as well as a better thermal barrier).&nbsp;Its greater density does provide some support, and although it&rsquo;s never a good idea to look at insulation in structural terms, one can walk on closed-cell foam, which one can&rsquo;t do on the open-cell product.&nbsp;Of course, these benefits come with a greater cost&mdash;and the cost per R is still higher with closed- than with open-cell foam.&nbsp;Closed-cell foam would be a good choice where small framing sizes need the greatest R-value per inch (such as roofing applications), as long as the cost is within the homeowner&rsquo;s budget.</p>
<p>
	As you noted, closed-cell foam is a better vapor barrier because of its porosity.&nbsp;This is one of the key issues when it comes to choosing between the two forms&mdash;porosity is important. If your insulation situation must consider high vapor pressure, then closed-cell foam insulation is the better choice.&nbsp;Note that in many areas open cell is not approved for exterior use.&nbsp;For this reason, open-cell foam is also not used below grade where it could absorb water.&nbsp;</p>
<p>
	Open-cell foam is more flexible than closed-cell foam, so if framing members expand and contract with the weather, open-cell foam will flex with the wood.&nbsp;Closed cell does not have the same characteristic; thus if a leak develops, direct evidence of that leak may not be visible.&nbsp;But remember that no system is perfect, and diligence in periodically surveying for leaks is more important than planning for them.&nbsp;Also note that in many regions you are required to install a moisture barrier with open-cell insulation anyway.</p>
<p>
	Because of the benefits you listed, most (but not all) insulation contractors lean toward closed-cell foam being the better choice.&nbsp;Without knowing more about your specific situation, I would not want to make the choice for you.&nbsp;Hopefully this gives you a little more guidance; also remember to be aware of local code requirements as you make your decision.&nbsp;</p>
<p class="authorreplyhead">
	My colleague, <em>Home Energy</em> Technical Editor Steve Greenberg, weighs in on the question of roof leaks:</p>
<p class="authorreply">
	Roof leaks are always problematic as to where the water becomes evident versus where the leak occurs. Any insulation sprayed on the roof deck will make it somewhat more problematic and the closed-cell product is somewhat worse than the open-cell product in this respect.<br />
	<br />
	Independent of the leak issue, depending on the climate, there might also be problems with water vapor condensing and even freezing in the open-cell foam. The closed-cell foam would be much less likely to have this problem.<br />
	<br />
	Hope this helps!</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>