<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Converting From Steam To Hot Water | Home Energy Magazine Archive</title>
<meta name="description" content="Q . Is it feasible to retrofit cast-iron single-pipe steam radiators to work on hot water from a new combined&amp;nbsp;heating/domestic hot water (DHW) system? &amp;nbs">
<meta property="article:published_time" content="2009-07-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Converting From Steam To Hot Water","datePublished":"2009-07-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Q . Is it feasible to retrofit cast-iron single-pipe steam radiators to work on hot water from a new combined&amp;nbsp;heating/domestic hot water (DHW) system? &amp;nbs"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2009</div><h1>Converting From Steam To Hot Water</h1><div class="byline">Published 01.07.2009</div></div>
<div class="article-body"><span style="color: rgb(102, 102, 102);"><span style="font-size: xx-large;">Q</span></span> <span style="color: rgb(102, 102, 102);"><span style="font-size: xx-large;">.</span></span> Is it feasible to retrofit cast-iron single-pipe steam radiators to work on hot water from a new combined&nbsp;heating/domestic hot water (DHW) system? &nbsp;And if so, would it ever make sense to integrate that into a solar hot water system (SHW)? &nbsp;I&rsquo;ve heard that hot water radiators are more efficient than steam in the San Francisco Bay Area. <br />
<br />
<b>Tom White<br />
Home Energy Magazine</b><br />
<br />
<span style="color: rgb(51, 51, 153);"><b>Steve Greenberg replies:</b></span><br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: xx-large;"><br />
<table width="250" cellspacing="10" cellpadding="10" border="0" bgcolor="#99ccff" align="right" style="margin-left: 15px; margin-bottom: 10px;">
    <tbody>
        <tr>
            <td><span style="color: rgb(51, 51, 153);"><b><img width="93" height="123" align="left" style="margin-right: 15px; margin-bottom: 10px;" src="../../images/26-4_p7a.jpg" alt="" />STEVE GREENBERG</b></span>&nbsp; is a facilities energy management engineer at Lawrence Berkeley National Laboratory and a technical editor at Home Energy.</td>
        </tr>
    </tbody>
</table>
A.</span></span> Such a retrofit is possible, but you might need more area (bigger radiators) if you&rsquo;re using hot water rather than steam, mostly because the water isn&rsquo;t as hot as the steam, and partly because&nbsp;phase change heat transfer (that is, condensing steam) is more effective than convection (that is, hot water in the tubes); note that the effectiveness of the heat exchanger is not the same as system efficiency. But if the conversion is being done at the same time as the house is being tightened (better windows, insulation, and so on), it might work well with the existing radiators. <br />
<br />
When it&rsquo;s really cold, one might need to crank up the temperature of the water to get enough heat, which will compromise the system efficiency somewhat (more if it&rsquo;s a condensing boiler or water heater). One caution is that you&rsquo;d definitely need to have a heat exchanger to keep the heating water and DHW separate (the DHW will corrode the cast iron, so you need a closed loop, preferably with some corrosion inhibitor in the water); also, any building inspector who cares won&rsquo;t allow any system previously used for nonpotable purposes to be connected to potable water.<br />
<br />
<img width="163" height="213" align="left" alt="" src="../../images/26-4_7b.jpg" style="margin-right: 15px; margin-bottom: 10px;" />Regarding solar&mdash;sure, they can be connected, but there isn&rsquo;t a good match between solar availability and need for heat. DHW and solar is better (since you need DHW all year), but if you look at when you need the backup heat for DHW, it&rsquo;s pretty much the same time you need the most space heat. Cold, sunny days might be a good match, but if you have a decent envelope and good passive-solar capability, you probably don&rsquo;t need heat then anyway. (My wife and I will probably morph our solar DHW system into a DHW/heating hot water (HHW) system, because while our southern facade is blocked by the neighbor&rsquo;s house, we have pretty decent solar access on the roof.)<br />
<br />
Hot water heating systems are more efficient than steam pretty much anywhere. Steam systems can be simpler, but they&rsquo;re really a vestige of the 19th century.<br />
<br />
The steps are as follows:
<ol>
    <li>Determine the design heating load of the house (function of the envelope, design outdoor condition, ventilation, and warm-up oversizing factor). There are standard procedures for this (for example, ACCA Manual J).</li>
    <li>Determine how much &ldquo;radiation&rdquo; area you have. You can find useful tables on pp. 71 and 72 of Holohan&rsquo;s Lost Art of Steam Heating.</li>
    <li>Decide on your operating temperature and apply a relevant heat transfer coefficient. See, for example Table 8-1 &ldquo;Heat Emission of Hot-Water Radiators&rdquo; on p. 284 of Jennings&rsquo;s Thermal Environment.</li>
    <li>If 3 is greater than 1, you&rsquo;re there. You can do a reset on your HHW temperature (often done) to make the water hotter when it&rsquo;s cold outside; that helps you get there.</li>
</ol>
<br />
Regarding heat transfer and efficiency&mdash;yes, they are different. What matters for system efficiency is how efficiently the heat is generated, and how efficiently it is delivered. Unless you operate a steam system below atmospheric pressure (possible), you can&rsquo;t get the boiler to operate in the condensing mode. Thus the efficiency is limited to the mid-80% range. With water, if you can get the return water temperature down below about 130&deg;F, you start to condense the water vapor out of the flue gas and push the efficiency above 90%. With return water temperatures below 100&deg;F (but still capable of space heating), you can get the efficiency above 95%. (The numbers are approximate, depending on other factors.) The fact that condensing steam is better at heat transfer, and (more importantly) the fact that the temperature at which it condenses is higher than you would typically run a hot water system, means the radiator part of the system is more effective&mdash;that is, you can deliver the same amount of heat with a smaller radiator. That doesn&rsquo;t affect the efficiency. Often efficient systems use large heat exchangers to make the fluids on either side of the exchanger closer in temperature, which makes the source of heat or cooling more efficient. For example, the larger the radiator, the colder the water can be for a given heat delivery, and the higher the boiler efficiency can be. <br />
<br />
<i><span style="color: rgb(51, 51, 153);"><b>&gt;&gt; For more information:</b></span><br />
Holohan, Dan. The Lost Art of Steam Heating. Bethpage, New York: Dan Holohan Associates, 1998.<br />
Jennings, Burgess Hill. The Thermal Environment. Indianapolis, Indiana: Addison-Wesley, 1978. </i><br type="_moz" /></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>