<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Deep Energy Retrofit X10 Part 3: Gathering Data | Home Energy Magazine Archive</title>
<meta name="description" content="This is the last article in a series of three that have summarized the design, construction, and performance of ten Northern California deep energy retrofits (D">
<meta property="article:published_time" content="2013-07-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Deep Energy Retrofit X10 Part 3: Gathering Data","datePublished":"2013-07-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"This is the last article in a series of three that have summarized the design, construction, and performance of ten Northern California deep energy retrofits (D"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Deep Energy Retrofit X10 Part 3: Gathering Data</h1><div class="byline">Published 01.07.2013</div></div>
<div class="article-body"><p>This is the last article in a series of three that have summarized the design, construction, and performance of ten Northern California deep energy retrofits (DERs) that have been monitored by Lawrence Berkeley National Lab (LBNL). In the prior two articles, the projects were identified as either remodels or retrofits, depending on the extent of the intervention and aesthetic changes. The first article (&ldquo;Deep Energy Retrofit X10,&rdquo; <em>HE</em> May/June &rsquo;12, p. 38) summarized the remodels. The second article (&ldquo;Deep Energy Retrofit: Part 2,&rdquo; <em>HE</em> Mar/Apr &rsquo;13, p. 36) summarized the retrofits. Both articles provided very basic summaries of annual post-retrofit energy use. In this article, we will briefly review all the projects. We will then present detailed results of the monitoring, and key findings of this research and offer a list of recommendations.</p>
<div class=\"authorbio\"><img class=\"headshot\" style=\"width: 239px;\" src=\"http://www.homeenergy.org/UserFiles/image/Less_Fischer_headshots.jpg\" alt=\"\" />
<div class=\"headcaption landscape\">
<div class=\"authorname\">Brennan Less, Jeremy Fisher, and Iain Walker</div>
do research in the Residential Building Systems group at Lawrence Berkeley National Laboratory (LBNL). (Credit: LBNL)</div>
<div class=\"clearer\"><img src=\"/images/interface/clear.gif\" alt=\"\" /></div>
</div>
<h4>Review of the Projects</h4>
<p>The ten DERs (P1-P10) reduced energy use by a variety of means, eschewing any single approach (see Table 1). This is likely to be true of DERs as they reach a wider audience, due to wide variability in existing homes. DER solutions will be creative, partial, mixed, and flexible.</p>
<h4>Airtightness and Ventilation</h4>
<p>Airtightness averaged 4.8 ACH<sub>50</sub>, but varied from relatively loose (10.8 ACH<sub>50</sub> in P7) to extremely airtight (0.48 ACH<sub>50</sub> in P3). Consistent with the Passive House emphasis on superinsulation and airtightness, the projects inspired by the Passive House standard (P1, P3, and P5) were substantially more airtight, averaging 1.3 ACH<sub>50</sub> compared to 6.3 ACH<sub>50</sub> for the other houses. Deep retrofits should set specific goals for airtightness, and should plan specific ways to achieve those goals. Finally, we measured mechanical ventilation airflows in each home and assessed the ventilation provided using airflow requirements from ASHRAE 62.2-2010. Only 4 of the 10 homes provided continuous mechanical ventilation, though all homes provided some form of kitchen and bathroom venting. It was common for fans to provide airflow below required levels. For example, 10 of 20 bathroom fans failed to deliver the required 50 CFM. This suggests that a greater focus on indoor air quality, mechanical ventilation, and commissioning is needed in deeply retrofitted homes.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<h5>Post-Retrofit Net-Energy Usage and CO<sub>2</sub>e Emissions</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9180568495/in/set-72157634419093231\" target=\"_blank\"><img src=\"http://farm4.staticflickr.com/3772/9180568495_bbb11de155_m.jpg\" alt=\"\" width=\"240\" height=\"119\" /></a><br /><span class=\"caption\">Figure 1. We have used three metrics&mdash;net site energy, net source energy, and carbon emissions. </span></p>
<h5>Percentage Reductions in Net-Energy and CO<sub>2</sub>e Emissions</h5>
<a href=\"http://www.flickr.com/photos/55393876@N07/9180568643/in/set-72157634419093231/\" target=\"_blank\"><img src=\"http://farm3.staticflickr.com/2862/9180568643_89528c1c59_m.jpg\" alt=\"\" width=\"240\" height=\"163\" /></a><br /><span class=\"caption\">Figure 2. We had preretrofit data for five projects, and weather-normalized reductions for those projects are reported. All projects were also compared against the average single-family detached California home. </span>
<h5>Table 1. Retrofit Measure Comparisons</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9180568993/in/set-72157634419093231\" target=\"_blank\"><img src=\"http://farm3.staticflickr.com/2892/9180568993_1b72a57ce7_m.jpg\" alt=\"\" width=\"197\" height=\"240\" /></a></p>
<h5>Absolute Reductions in Net-Energy and CO<sub>2</sub>e Emissions</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9180569197/in/set-72157634419093231/\" target=\"_blank\"><img src=\"http://farm4.staticflickr.com/3792/9180569197_fdff8c2e8e_m.jpg\" alt=\"\" width=\"240\" height=\"165\" /></a><br /><span class=\"caption\">Figure 3. The CO<sub>2</sub>e reductions were less affected by electricity use than by fuel mix.</span></p>
<h5>End-Use Contributions of All Project Homes</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9182784884/in/set-72157634419093231/\" target=\"_blank\"><img src=\"http://farm4.staticflickr.com/3693/9182784884_0777165247_m.jpg\" alt=\"\" width=\"240\" height=\"167\" /></a><br /><span class=\"caption\">Figure 4. We monitored the energy end uses for each project home.</span></p>
<h5>Combined HVAC-DHW and Combined Plugs-Lights-Appliances</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9182785060/in/set-72157634419093231/\" target=\"_blank\"><img src=\"http://farm8.staticflickr.com/7299/9182785060_e10009e20f_m.jpg\" alt=\"\" width=\"240\" height=\"163\" /></a><br /><span class=\"caption\">Figure 5. P2, P8, and P10 use combisystems. Heating energy includes space conditioning and hot water. P1, P2, P3, P4, and P8 plugs include a home office. P2 heating includes cooling and hot water. Plugs include range hood. Air handler includes ventilation. P3 heating includes cooling energy from mini-split. P4 plugs include office lights, which couldn&rsquo;t be separated. P7 plugs include outdoor lights/plugs combined. P8 lights includes bedroom plugs. Plugs include hydronic pumps and garage fridge. Heating includes hot water. P10 heating includes wood oven and hot water. Plugs include miscellaneous leftovers. P6-North and South hot water, lights, plugs, and appliances are estimated from ten months of data. End use totals do not match annual totals exactly as a result.</span></p>
<h5>Comparison of Hourly Average Winter Temperatures in DER Homes</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9180569671/in/set-72157634419093231/\" target=\"_blank\"><img src=\"http://farm8.staticflickr.com/7388/9180569671_48236bb812_m.jpg\" alt=\"\" width=\"240\" height=\"232\" /></a><br /><span class=\"caption\">Figure 6. Thermal comfort is highly variable in these homes.</span></p>
</div>
<h4>Whole-House Energy Performance</h4>
<p>We calculated post-retrofit net-site energy, net source energy, and CO<sub>2</sub> equivalent emissions (CO<sub>2</sub>e) for each project home (see Figure 1). Percentage and absolute reductions were calculated for the five projects with pre-retrofit energy data (see Figures 2 and 3). We calculated source energy using Building America conversion factors of 3.16 and 1.02 for electricity and natural gas, respectively. CO<sub>2</sub>e factors were from the local utility (0.575 and 0.399 lb/kWhsite, respectively). In order to achieve net zero energy, the average required PV array size was 6.3 and 3.8 kW for site and source energy, respectively.</p>
<p>We noted in part 2 of the series that projects with high preretrofit usage achieved the largest absolute energy and carbon reductions. Homes with preretrofit net site usage &lt; 15,000 kWh had average absolute reductions of 6,546 kWh; homes with preretrofit net site usage &gt; 30,000 kWh had average absolute reductions of 22,246 kWh. High-usage preretrofit homes were much more successful at achieving large absolute net site reductions, despite having higher average postretrofit usage (13,797 versus 6,314 kWh for low-usage preretrofit homes).</p>
<p>We have used three metrics&mdash;net site energy, net source energy, and carbon emissions&mdash;because performance can change dramatically depending on how it is assessed and reported. For example, site and source energy savings were dramatically different depending on changes in the home&rsquo;s fuel mix. The impact on net source energy performance of switching from natural gas to electricity for heating and/or cooking can be seen when P2 and P4 are compared (see Figures 2 and 3). Despite similar percentage net site energy reductions, P4 achieved 14.4 times the percentage net source energy reduction that P2 did. The reason for this is that both homes began as users of natural gas for space and water heating. Then P2 shifted to an all-electric home and added mechanical cooling and numerous miscellaneous electronics, while P4 maintained its original fuel mix. Note that CO2e reductions were less affected by electricity use than by fuel mix. This was because CO2e emissions of electricity provided by the local electric and gas utility (Pacific Gas &amp; Electric) in 2009 were lower in California than they were in most other states&mdash;approximately 44% of the national average. In states where carbon intensity is particularly high, carbon emissions would be even worse than the source energy performance we have reported. For example, P1 achieved a 19% carbon savings in this study, but if the home were located in the Central Plains states and had the exact same electricity and gas usage, the retrofit would have increased carbon emissions by 28%. Similarly, P2 would go from a 47% reduction in emissions to a 15% increase in emissions. Fuel choices should be made with care in all deep retrofits in light of these effects, and projects should be evaluated in terms of source energy and carbon intensity.</p>
<h4>Energy End Uses</h4>
<p>We also monitored the energy end uses for each project home (see Figure 4). All values are in site kWh consumption. Some end uses were combined in this research (for example, heating and hot water were combined in P2, P8, and P10) due to limitations in end use disaggregation. To overcome this limitation, end uses were combined as &ldquo;HVAC and DHW&rdquo; and &ldquo;plugs-lights-appliances,&rdquo; which we compared across all homes (see Figure 5).</p>
<p>For those homes where heating and hot water were disaggregated, usage averaged 2,088 kWh and 2,031 kWh, respectively. Average appliance usage (2,446 kWh) was greater than either disaggregated heating or hot water, and plug loads were of a similar magnitude (1,717 kWh). Lighting was on average 916 kWh. Combined HVAC-hot water usage averaged 6,444 kWh (54% of total consumption), and plugs-lights-appliances accounted for 4,856 kWh (46% of total consumption).</p>
<p>The 24/7 electrical base load averaged 203 watts. Annually, base load accounted for an average of 1,778 kWh (16% of total consumption), which was similar to annual heating energy. Base load reductions were an obvious opportunity for deeper, low-cost energy savings in almost all project homes, even those that had already pursued reductions. Solutions such as whole-house off switches or smart home energy management tools should be considered in future projects.</p>
<p>We used preretrofit data to estimate preretrofit heating energy use, and absolute heating energy reductions averaged 12,937 kWh (76%), with reductions per square foot averaging 5.9 kWh/ft2 (80%). Yet total net site reductions were only 58% for the same homes. Homes that achieved heating energy savings greater than total net savings (P1 and P2) increased energy usage in other end use areas, which offset their impressive heating reductions. This highlights the importance of including all energy end uses in analysis of deep retrofits. It is also important to be aware of increases in other end uses that can offset heating energy savings.</p>
<p>&ldquo;Highly&rdquo; or &ldquo;super&rdquo; insulated projects used substantially less heating energy than code-style retrofits (see Table 1). These projects averaged 1,089 kWh (0.7 kWh/ft<sup>2</sup>) in annual heating energy, as compared to 3,753 kWh (1.3 kWh/ft<sup>2</sup>) for code-style retrofits. Yet low heating energy use did not guarantee whole-house performance. In fact, P9 was the largest single reducer of net source energy, despite having the highest postretrofit heating energy use of any project home.</p>
<p>Among the many nonenergy-related benefits of deep retrofits, improvements in thermal comfort may be the most important for homeowners investing in improvements. We compared the hourly temperature profiles in these projects for the months of December and January (see Figure 6). Thermal comfort is highly variable in these homes, with indoor average hourly temperatures varying by up to 10&deg;F between homes. Winter temperatures were lower than those suggested by the ASHRAE thermal comfort standard 55-2010.</p>
<p>Enhanced insulation did not necessarily lead to higher interior temperatures, though it was clearly related to very low heating energy use. Retrofits that are targeting consistently high heating-season temperatures and very low heating energy use will need to employ very high-performance&mdash;that is, highly insulated and airtight&mdash;envelopes and HVAC equipment. Code-style homes can still be comfortable and achieve large whole-house energy reductions (P2, P4, and P9), but their heating energy use will remain high, and must be balanced by reductions in other end uses.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Get information about the <a href=\"http://www.energy.ca.gov/appliances/rass\" target=\"_blank\">California Residential Appliance Saturation Survey</a>.</p>
<p class=\"moreinfo\">Learn more about <a href=\"http://eetd.lbl.gov/publications/deep-energy-retrofits-eleven-california-case-studies\" target=\"_blank\">this study</a>.</p>
</div>
<h4>Recommendations</h4>
<p>We have developed a number of general recommendations based on the results and observations of this research:</p>
<ul>
<li class=\"hebullets\">Establish goals early on (energy reduction, cost reduction, comfort, and so on) and choose performance measures that assess goals directly (for example, energy reduction does not equal cost reduction).<br /><br /></li>
<li class=\"hebullets\">Design with occupant needs, wants, and current patterns of consumption as guides to achieving real-world reductions. Make &ldquo;good&rdquo; behavior the default, providing easy control and feedback for those who want it, and automatic controls for others.<br /><br /></li>
<li class=\"hebullets\">Comprehensively target all end uses.<br /><br /></li>
<li class=\"hebullets\">Be cautious when switching from gas to electricity for heating end uses. To avoid increasing emissions and environmental impact, assess projects in terms of source energy and/or carbon emissions.<br /><br /></li>
<li class=\"hebullets\">Super insulation and airtightness are not required for success. Rather, target International Energy Conservation Code (IECC) 2012, unless superior thermal comfort and very low heating energy are project goals.<br /><br /></li>
<li class=\"hebullets\">Use high-efficiency, off-the-shelf solutions. Complex, custom systems often cost more and perform poorly. Comply with current ASHRAE Standard 62.2, even when this is not required by code, and commission all ventilation equipment.<br /><br /></li>
<li class=\"hebullets\">Think twice before adding energy-consuming items, such as cooling, structured wiring, and home entertainment systems unless superior thermal comfort and very low heating energy are project requirements/goals.</li>
</ul></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>