<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Deep Energy Retrofits | Home Energy Magazine Archive</title>
<meta name="description" content="The two of us met in 2007 in a HERS rater training class. Paul was a remodeling contractor interested in developing ways to quantify the impact of his remodelin">
<meta property="article:published_time" content="2013-01-02">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Deep Energy Retrofits","datePublished":"2013-01-02","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The two of us met in 2007 in a HERS rater training class. Paul was a remodeling contractor interested in developing ways to quantify the impact of his remodelin"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Deep Energy Retrofits</h1><div class="byline">Published 02.01.2013</div></div>
<div class="article-body"><p>The two of us met in 2007 in a HERS rater training class. Paul was a remodeling contractor interested in developing ways to quantify the impact of his remodeling company&rsquo;s projects. Mike was an electrical engineer deeply concerned about energy and environmental issues and looking to make a career change into the world of building energy efficiency. Three years later, we started a consulting partnership, DEAP Energy Group, to assist project teams in the development of Passive House, net zero energy, and deep energy retrofit projects.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8335113431/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8494/8335113431_d53b024cfa_m.jpg\" alt=\"\" width=\"148\" height=\"240\" /></a><br /><br /><span class=\"caption\">One section at a time, the house was stripped to the sheathing, the dense-packed cellulose was inspected for coverage, and the first layer of foam was applied and taped for weather protection. (Paul Eldrenkamp)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8336167520/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8358/8336167520_b8707d5996_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">The single-family ranch house, pre-project. (Paul Eldrenkamp)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8336167262/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8213/8336167262_c19bd9e874_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">Two layers of foam have been applied to the house and the vertical battens are installed. (Paul Eldrenkamp)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8335112499/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8077/8335112499_05f31309a1_n.jpg\" alt=\"\" width=\"240\" height=\"320\" /></a><br /><span class=\"caption\">The front porch has been rebuilt and the roof flashed onto the top layer of foam using bituthene membrane and tape. (Paul Eldrenkamp)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8336166576/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8214/8336166576_2c53dd28f5_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">The solar thermal panels are in place and the siding is nearing completion. (Paul Eldrenkamp)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8335111755/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8361/8335111755_30908f6bdd_m.jpg\" alt=\"\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">The previously nondescript exterior has been enhanced by means of a horizontal band at the level of the second floor window sills, with a darker clapboard color below and a lighter one above. (Paul Eldrenkamp)</span></p>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/8336165752/sizes/l/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8491/8336165752_05a8939150_m.jpg\" alt=\"\" width=\"180\" height=\"240\" /></a><span class=\"caption\"><br />The vent chutes underneath the sheathing extend into the soffits. (Paul Eldrenkamp)</span></p>
</div>
<p>Paul&rsquo;s remodeling company, Byggmeister, Incorporated, hires Mike frequently to assist in the planning and evaluation of Byggmeister&rsquo;s deep energy retrofits. Over the course of the last couple of years, Paul and Mike have collaborated on retrofit projects of (among others) a single-family home, a two-family home, and a three-family home, all in the metropolitan Boston area. These three projects were all made possible in part by utility incentive programs&mdash;NSTAR in the case of the single-family retrofit, and National Grid in the case of the other two. Case studies of these three projects offer some useful and interesting lessons for planning, implementing, and commissioning deep energy retrofits on wood-frame residential structures.</p>
<p>All three projects shared the same overall prescriptive goals: R-10 basement floor; R-20 basement walls; R-40 above-grade walls; R-60 roof, 0.2 windows; air leakage of roughly 1 ACH<sub><span style=\"font-size: xx-small;\">50</span></sub> (0.1 CFM<sub>50</sub> per square foot of shell area); and ventilation meeting ASHRAE 62.2. Heating fuel choice was a function of the utility incentive program; if the gas company was providing funding, it would be hard (ungrateful, even) to make a case for switching the house from gas heat to heat pumps, for instance. In any event, we were not able to reach all the prescriptive goals in each case, but we never missed by much.</p>
<p>The following are the project specifics.</p>
<h4>Single-Family Retrofit</h4>
<p>The single-family home is a typical ranch style, with about 1,200 square feet of living space on the main level, and another 1,000 or so square feet in the walk-out basement. It has outstanding solar access, and in fact a year after the insulation retrofit, the homeowners installed an 8.1kW PV system.</p>
<p>In this house, we were able to reach R-10 on the basement floor by installing 2 inches of polystyrene insulation on the floor and a layer of subflooring on top. There was sufficient height to add this 2&frac12; inches of thickness to the floor and still have 7 feet 3 inches of head<span style=\"color: #221e1f;\">room. The basement floor slab was in excellent condition and was reasonably level and flat. This meant that we could float the floor&mdash;just lay the rigid foam and subflooring down, with minimal mechanical fasteners into the concrete. The basement walls were insulated with approximately R-20 Thermax HD panels glued to the foundation walls. This was an easy enough approach to the basement insulation that the work was done by a group of weatherization volunteers who wanted to learn about deep energy retrofits.</span></p>
<p>The above-grade walls had the old siding material stripped, the cavities were dense packed with cellulose, and we added two layers of 2-inch polyisocyanurate to yield an overall R-value of about 40. The sheets of wall foam were cut to fit around the rafters and installed to extend up to the roof vents. The attic floor was air sealed and the attic was filled with cellulose&mdash;about 18 inches of it in the center and less, of course, at the eaves owing to the slope of the rafters. The attic access hatch was moved from a hallway ceiling to a gable end to eliminate a major penetration through the ceiling, where we were trying to establish the thermal/air boundary. Finally, we replaced the windows with Paradigm vinyl units with a U-factor of 0.2. Mike&rsquo;s modeling showed that we had reduced the modeled peak heating load from about 65 MBH to about 18 MBH&mdash;a reduction of around 75%, which is typical for these deep retrofits.</p>
<p>Although this project was an enormous success overall, three things about it disappointed us.</p>
<p>The first had to do with our attempts to get a good air seal while leaving the rafter tails in place&mdash;in other words, we couldn&rsquo;t do a &ldquo;chainsaw&rdquo; retrofit. Our air barrier in the basement was the rigid foam on the floor and the walls; these joints were easy to seal. Then the air barrier transitioned through the sill to the layers of exterior foam on the above-grade walls. This transition through the sill is a tricky area that we discuss in the next (two-family) case study. At the eaves, the air barrier transitions from the exterior rigid foam through the rafter tails and top plate area to the plaster ceiling (that is, the attic floor). We were pretty confident we could achieve good continuity of the air barrier through this complex area by spraying open-cell foam into it from the attic side. We were wrong. Although we didn&rsquo;t do badly, the overall result was a leakage rate of 380 CFM<sub>50</sub><span style=\"font-size: xx-small;\">, </span>or about 1.13 ACH<sub>50</sub>. Some very aggressive air-sealing work was needed to achieve even this level of airtightness, and we spent a good deal of effort on the eaves. Before we started the project, we had felt confident that we could get it down to 1.0 ACH<sub>50</sub>.</p>
<p>Bottom line: It&rsquo;s tough to get really good results if your air barrier takes a convoluted path. Either simplify the path at the design stage if you can, or lower your expectations accordingly.</p>
<p>The second disappointment was our inability to find an installer who could work with us to develop a really clever heat pump strategy. We had been quoted over $20,000 to bring natural-gas service into the house. Fuel oil and propane seemed poor choices, partly because the electric utility was providing some of the funding for the project, and partly because really good air source heat pumps would make electricity as the primary heating fuel source cost-competitive with oil or propane&mdash;not to mention the fact that we&rsquo;d be getting a cooling system at the same time. So air source heat pumps were the way to go, and we started talking with a few installers, all recommended by local reps for the equipment manufacturers.</p>
<p>Although we had brought the peak load down to about 18 MBH, we ended up with a system of seven wall-mounted cassettes with an aggregate capacity of over 60 MBH. There was one cassette in each of the three bedrooms, one in the kitchen and dining area, one in the living room, one in a guest room (a converted garage), and one in the basement. This seemed excessive, although at some level it was understandable. The installers&rsquo; concerns had to do with heat distribution. If the bedroom doors are all open on a cold winter night, one cassette at that end of the house may keep the bedrooms all within a comfortable range. But close a door to a room with no independent heat source, and even given the superinsulated shell, the room may cool down too much to be comfortable. No installer was prepared to risk an uncomfortable occupant. Thus, the seven cassettes. Truth be told, the system works well. Total heating energy usage has been 14% less than what the REM model predicted. It is 7.5 MMBH, or 2,200 kWh, per year; and the homeowners (a couple with two young children) have been very happy with the comfort levels. The one downside was the initial installation cost, which was about 50% more than the cost of a conventional gas-fired ducted system.</p>
<p>The last disappointment with this single-family project was the ventilation system. Until recently, Paul&rsquo;s remodeling company has paid little attention to household ventilation, beyond making sure that bathroom and kitchen exhausts were installed and functioning. The most sophisticated we got was to put bath fans on a timer switch to improve the odds that the fans would be used properly. There are two reasons why we paid relatively little attention to ventilation. First, most of our projects&mdash;almost exclusively involving old, leaky homes&mdash;just did not include extensive, systematic air-tightening measures. And second, it was also a consequence of the fact that we lacked a way to evaluate ventilation effectiveness.</p>
<p>The net result of our inexperience was that we did not have an established relationship with a good energy recovery ventilation system installer, did not know the equipment that well, and were not really able to tell the difference between a good system and a bad one&mdash;until, that is, the occupants moved in, started using the house, and found that it got pretty rank inside pretty fast.</p>
<p>We brought Mike in to troubleshoot the system. He found that the flow rates were less than half what they should have been. Some problems were the result of bad ductwork installation. A bigger problem was a defective energy recovery ventilation (ERV) unit. But the ductwork was fixed (reducing supply duct leakage from 80 CFM<sub>25</sub> to 22 CFM<sub>25</sub>); the ERV unit was replaced; and the system now works fine.</p>
<p>Bottom Line: We should have commissioned the ERV system right after it was installed, rather than starting it up and waiting to see what happened. We also should have developed a clear HVAC strategy and conceptual design before soliciting quotes and hiring an installer.</p>
<h4>Two-Family Retrofit</h4>
<p>The clients for this two-family retrofit project represented three generations: a couple and their children in the upper floors, and the grandparents on the first floor. Each household was downsizing from a larger old (and inefficient) home, and both households wanted to reduce their carbon footprint by using less energy.</p>
<p>The two-family home they bought for this purpose was a poster child for deep energy retrofits. It had no cavity insulation at all, and it needed new siding, new roofing, new windows, and new mechanical systems. The house also had a very simple geometry and had no real ornamentation, so applying exterior insulation would pose few challenges.</p>
<p>There were two porches. The rear two-story porch was in very poor condition and needed to be replaced. The front entry had a curved roof over a simple landing at the front doors to the two units.</p>
<p>Porches and decks can pose challenges to an exterior insulation retrofit. If you leave them in place and try to fit the insulation around them, you can end up not only with a thermal bridge, but also with a water management nightmare. For this two-family retrofit, we chose to rebuild both the front and the back porch completely. This provided an opportunity to add one layer of 2-inch rigid insulation, and then a ledger board bolted through the foam into the framing behind. Because the 2 inches of foam behind the ledger created a sheer condition, we needed to use more substantial lag bolts. We then packed out the 2 x10 ledger with &frac12;-inch plywood to yield a 2-inch overall thickness that would match the thickness of the surrounding second layer of 2-inch rigid foam, and carried our water-resistive barrier right over the ledger.</p>
<p>An alternative strategy that we&rsquo;ve used on subsequent projects (including the three-family case study described below) is to support the deck or porch completely independently of the house by installing additional piers and posts to eliminate the need to carry it off the house itself. We can then add 4 inches (or more) of foam, continuous between the porch and the house, and not worry about sheer strength. We do need to provide some connection between the porch and the house for lateral stiffening, but this requires fewer attachments than are required for vertical support, and the foam is not an issue. One caveat with this strategy, however: The additional piers have to be within 4 feet or so of the existing foundation, so you may have to go deeper than you anticipate to reach undisturbed soil.</p>
<p>On this two-family project we were participating in a National Grid deep energy retrofit pilot program. We were able to achieve all the insulation levels required by this program&mdash;except for the level of basement floor insulation. The headroom in the basement was 6 feet 6 inches&mdash;too tight to accommodate much of any added floor insulation, let alone the R-10 the program expected. The program administrators cut us some slack on the floor insulation (although they reduced the project funding commensurately). We did install a perimeter drain to manage bulk moisture, but we did not gain the capillary break or condensation control that floor insulation would have provided. We monitored indoor conditions for 18 months after project completion using Onset HOBO data loggers. We tracked the moisture content in the air (in grains per lb, or gpp) in a couple locations in the basement, in various locations throughout both units, and in the outdoor ambient air, and found that (at least for that 18-month period) the basement floor slab was not an appreciable source of moisture.</p>
<p>We also monitored CO<sub>2</sub> levels in various locations in the house. Terry Brennan, of Camroden Associates, pointed us to research that indicates that an indoor CO<sub>2</sub> level of about 1,100 ppm is a pretty reliable sign of healthy indoor ventilation rates. Using a Telaire monitor and a HOBO logger to track CO<sub>2</sub> levels, we worked with the homeowner to adjust the ERV run time so that it yielded CO<sub>2</sub> measurements consistently in that range. This level of ventilation turned out to be about 60% of our ASHRAE 62.2 calculations.</p>
<p>We also installed an eMonitor to measure electrical consumption. We did this in order to evaluate the impact of our work and the validity of our modeling. The homeowners were interested in the eMonitor as well; they saw it as a feedback mechanism for learning how best to use the high-performance house our project had given them. Achieving really low energy use in a house is always the result of a partnership between the house and the occupants.</p>
<p>One intriguing bit of information we gleaned from the data that the eMonitor provided was that the pumps used for the solar-thermal system for domestic hot water (DHW) were significantly bigger than was necessary. When the sun is heating the collectors, the pumps draw 160 watts. It is estimated that with high-efficiency pumps, 20 watts would be sufficient.</p>
<p>The net result of the superinsulation retrofit, and the highly motivated homeowners, was that in 2011 the house met the lofty goals of the Thousand Home Challenge&mdash;an ACI initiative with the goal of reducing energy use by 70% to 90% in a thousand homes in North America.</p>
<h4>Three-Family Retrofit</h4>
<p>The three-family home posed more challenges in an interesting way. It already had pretty decent energy performance, with an estimated HERS index in the mid-80s.</p>
<p>The project&rsquo;s genesis was peeling exterior paint. The clients started getting quotes for a new paint job, and received consistent feedback that what was really needed was new siding&mdash;the existing cedar shingles were too far gone to hold new paint for long. So they started getting quotes for new siding, and learned that a re-siding job was a good time to upgrade wall cavity insulation. In the course of researching the best way to get that insulation done, they learned about National Grid&rsquo;s deep energy retrofit pilot program&mdash;and quickly decided to participate.</p>
<p>Meeting the program requirements for the basement floor (R-10), basement walls (R-20), above-grade walls (R-40), and windows (R-5) was pretty straightforward. Reaching R-60 for the roof posed a bigger challenge, although the building had a slate roof in good condition.</p>
<p>Slate is a beautiful, durable roofing material. You don&rsquo;t strip and completely replace a slate roof every few decades, as you do with asphalt shingle. Typically, you replace a few slates every year or two as they break or wear thin. So a slate roof replacement happens gradually, a dozen slates at a time, over the course of a century or so. Which means that most of the slate roofs on older homes in our area consist of slate shingles over ancient felt or rosin paper over board sheathing with &frac14;-inch to &frac12;-inch gaps between the boards. Generally the rafters are uninsulated, and the thermal boundary (to the extent that it exists) is at the attic floor.</p>
<p>These assemblies do leak, but generally only a small amount of water at a time. This water is absorbed into the board sheathing and then released back into the outside air when the rain stops and the sun comes out.</p>
<p>In this three-family, there was a finished third-floor apartment right under the roof. To allow for drying (and occasional drainage), we installed 1&frac12;-inch foil-faced rigid-foam vent chutes right under the roof sheathing, spaced 1&frac12; inches down from the sheathing. These chutes extend up past the sloped section of ceiling and down to the soffit vents. They create an air space that will allow the sheathing to dry to the bottom if it takes on small amounts of water, but will also allow for drainage if for some reason the roof assembly starts to leak a lot of water. The signal to the homeowners that they might have serious roof problems will thus not be a stained third-floor ceiling, but will be water coming through the soffit vents.</p>
<p>The clients on this project had installed a FreeWatt gas-fired cogeneration system a couple years before embarking on the retrofit project. Unfortunately, a full year of concurrent energy use and production data were not available, but using six months of overlapping data, and six months of data following the period with utility bill data produced a reasonable estimate of total use. Calculating energy use by this method, we arrived at a total of 7,197 kWh per year, of which 3,782 kWh (52%) was generated by the FreeWatt system.</p>
<p>Modeling the FreeWatt in REM/Rate posed some challenges. The FreeWatt system consists of a motor generator and a 95% annual fuel utilization efficiency boiler. The boiler is used only when the space-heating load exceeds the heating output of the motor generator (about 12 MBH for an input of 18.5 MBH, ~ 65% efficient at generating heat). Given that REM/Rate is an annual (as opposed to hourly) simulator, it is not possible to use REM/Rate to determine the annual run time (and so electricity production) for the motor generator pair. There are ways to work around this issue, but we did not address them, since a REM/Rate model was not a program requirement.</p>
<p>We benefited greatly from the additional experience we gained from the prior two projects in planning and installing ventilation systems. We worked very closely with the HVAC contractor on this project in laying out the system and incorporating the ductwork installation into the other phases of the work. Mike was instrumental in the postinstallation commissioning. As a result, it took only six hours to commission all three ventilation systems, and there were no issues that prevented adjustment and verification of appropriate air flows at all registers.</p>
<div class=\"rightImage\" style=\"width: 550px;\"><a href=\"http://www.flickr.com/photos/55393876@N07/8336319924/sizes/l/in/set-72157632408988490/\"><img src=\"http://farm9.staticflickr.com/8504/8336319924_3e0f04dcf0_z.jpg\" alt=\"\" width=\"550\" height=\"176\" /></a></div>
<h4>Lessons Learned</h4>
<p>Our experience is that every deep energy retrofit has its challenges. Houses have an irritating but interesting way of fighting back. Here are some general lessons that we learned.</p>
<p><span class=\"inlineheading\">Baseline energy usage.</span>There are a number of reasons for establishing baseline, preproject energy usage. In our projects, one reason was that the utilities that were helping to fund the work wanted to be able to verify that the projects were, indeed, achieving deep reductions. Another is that the contractor, Byggmeister, has set a companywide goal of reducing the overall energy usage of its portfolio of projects (not just the deep energy retrofits) by at least 40% over time, and so needs to know the baseline for each project. Finally, the homeowners had a keen interest in the numbers. These projects represented a huge commitment of time and resources for them, even with the generous NSTAR and National Grid assistance.</p>
<p>But as readers of <em>Home Energy</em> are well aware, it&rsquo;s not always that easy to get baseline information. In two of our cases, our clients were purchasing the homes and were doing the retrofits before moving in, and it proved impossible to get credible preproject energy usage information from the prior owners. In these instances, we relied on Mike&rsquo;s REM modeling to estimate a preproject baseline. In the third case, our clients had installed a co-gen system (FreeWatt) in their owner-occupied three-family, and although it was possible to calculate net usage for the building by looking at all three sets of utility bills in the aggregate, it proved a little trickier than anticipated to calculate gross energy usage.</p>
<p><span class=\"inlineheading\">Roof treatments and air leakage reductions.</span> On the two-family project, we were able to do a chainsaw retrofit: completely remove the overhangs at the eaves, wrap exterior insulation up the wall and onto the roof, and then apply a new eave detail on top of the foam. The three-family had a slate roof in good condition, and the &ldquo;attic&rdquo; was in fact the third-floor apartment&mdash;fully finished space. So we could not add insulation to the roof or remove the eave to do a chainsaw retrofit, since removing and reinstalling the slate would have been prohibitively expensive; and we had limited opportunities to add insulation to the inside. On the one-family, the roof was in poor shape, but the owners were at their budget limit for the project and would need to defer the new roof for at least a year, at which point they planned to install PV as well. Fortunately, the attic was not very suitable for storing luggage or holiday decorations, but it was perfect for storing cellulose insulation, so we decided to achieve our desired R-60 at the attic floor rather than at the rafter line.</p>
<p>What we found was that it&rsquo;s very difficult to get a supertight result if you don&rsquo;t do the chainsaw retrofit. Comparative numbers were 0.9 ACH<sub>50</sub> for the chainsawed two-family; 1.13 ACH<sub>50</sub> for the one-family; and 2.37 ACH<sub>50</sub> for the three-family. To be sure, other factors besides the eave treatment play a role here, but it&rsquo;s clear from the details associated with each building that the eave treatment is a significant factor in achieving airtightness.</p>
<p><span class=\"inlineheading\"> HVAC strategies.</span> The one-family started off with oil heat and hot water and two bath fans for ventilation; it ended up with heat pumps and an electric-resistance heater for hot water and an ERV for whole-house ventilation. The two-family started off with one old gas furnace, one old oil boiler, two gas water heaters, window units for air conditioning, and bath and kitchen fans for ventilation. It ended up with two gas furnaces for heat, central air conditioning, solar thermal with electric-resistance backup for DHW, and two ERVs for ventilation. The three-family had had a FreeWatt system installed for hydronic heating and shared hot water about a year before our project planning started, and it was clear we were not going to change that. The cooling strategy was to replace old window-mounted units with new Energy Star units; and we added kitchen fans for the gas ranges, and ERVs in each unit for general ventilation (see Table 1).</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">You can read more about Case Study 2 at the Thousand Home Challenge web site: <a href=\"http://thousandhomechallenge.com\" target=\"_blank\">http://thousandhomechallenge.com</a>.</p>
</div>
<p>All of these strategies had pros and cons and trade-offs. Being limited to one particular fuel type either by utility program expectations or by the fact that new high-performance equipment had recently been installed that no one wanted to replace any time soon led to some compromises. Embarrassing as it is for Byggmeister&rsquo;s owner (Paul) to admit, another factor was the contractor&rsquo;s inexperience at retrofitting high-quality ventilation systems. A bigger problem was the general lack of HVAC contractors in our area who know how to design and install systems for high-performance homes.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Paul Eldrenkamp</strong><em> is owner and founder of Byggmeister,</em> <em>Incorporated, a 30-year-old residential remodeling company, and coprincipal of the DEAP Energy Group.</em> <strong>Mike Duclos</strong> <em>is a principal and founder of the DEAP Energy Group, LLC, a consultancy providing deep energy retrofit, net zero energy, and Passive House-related consulting services. </em>&lt;/p</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>