<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Dehumidifier Surprises | Home Energy Magazine Archive</title>
<meta name="description" content="Construction projects are always full of surprises. Recently I experienced this first hand when I renovated my home, dubbed Green on Gift because of its locatio">
<meta property="article:published_time" content="2016-12-06">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Dehumidifier Surprises","datePublished":"2016-12-06","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Construction projects are always full of surprises. Recently I experienced this first hand when I renovated my home, dubbed Green on Gift because of its locatio"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>Dehumidifier Surprises</h1><div class="byline">Published 06.12.2016</div></div>
<div class="article-body"><p>Construction projects are always full of surprises. Recently I experienced this first hand when I renovated my home, dubbed Green on Gift because of its location on Gift Avenue in Atlanta, Georgia. Some surprises are simply that&mdash;discoveries of something you didn&rsquo;t know. They&rsquo;re not necessarily good or bad, just unexpected. For example, I had no idea I was so opinionated about whether shoe molding should be painted or stained (painted, definitely). Others, like learning your home is structural masonry with no conventional wall framing, have ripple effects on nearly all aspects of the renovation.</p>
<p>In my renovation, I decided to install a dehumidifier in my newly enclosed crawl space to maintain a reasonable relative humidity level in this area, particularly since the HVAC system was located in the conditioned attic. I was surprised to learn that there is little consensus on the best, let alone legal, way to install a dehumidifier in a conditioned crawl space. I had what I thought was a reasonably simple question: Where can I terminate the condensate line? And in my research I identified several options, some of them conflicting with others.</p>
<p>As a green-building consultant, I&rsquo;m constantly reviewing with contractors the proper way to install insulation, flash windows, seal ductwork, and implement other construction details. I like to remind people that there are instructions out there, but few people take the time to read them. Thus, my first step was to RTFM&mdash;read the friendly manual. It turns out that dehumidifier installation manuals tend to be rather vague on where exactly the condensate line should terminate. The various manufacturers I looked at would make it clear that the condensate line should be run with a constant downward slope, and that you should &ldquo;adhere to local codes regarding draining of the condensate pan.&rdquo; So far I know to respect gravity or use a pump and follow local laws. The next step was to dig into building codes.</p>
<p>Building codes don&rsquo;t explicitly address dehumidifiers. A dehumidifier is considered a cooling coil and is addressed in the same way as a central air conditioner. This makes sense when you consider that a dehumidifier is basically an air conditioner. Condensate systems are covered in the International Plumbing Code (IPC), the International Mechanical Code (IMC), and the International Residential Code (IRC). All three codes are mostly in agreement, and my analysis here will focus on the IPC.</p>
<p>Section 314 of the 2009 IPC covers condensate collection and disposal. The section defines proper slope, requirements for drainpipe materials and sizes, and conditions requiring a secondary drain system (i.e., drain pan) and trap. There is surprisingly little guidance on where to dispose of the condensate. Condensate &ldquo;shall be conveyed from the drain pan outlet to an approved place of disposal . . . Condensate shall not discharge into a street, alley or other areas so as to cause a nuisance&rdquo; (314.2.1).</p>
<p>Now I know what materials to use for piping and whether or not a drain pan is required, but it&rsquo;s still very ambiguous what an &ldquo;approved place of disposal&rdquo; is. This proved to be the hardest question to answer. Numerous people told me that dehumidifier condensate is basically dishwasher waste from the code standpoint and requires an indirect connection with backflow prevention to the drainage system. After much searching, I believe this is based on Section 608.1 of the IPC, which requires the following:</p>
<p>A potable water supply system shall be designed, installed,&nbsp;and maintained in such a manner so as to prevent contamination from nonpotable liquids, solids or gases being introduced into the potable water supply through cross-connections or any other piping connections to the system.</p>
<p>This is further reinforced in Section 801.2 of the IPC, which requires the following:</p>
<p>All devices, appurtenances, appliances and apparatus intended to serve some special function, such as sterilization, distillation, processing, cooling or storage of ice or foods, and that discharge to the drainage system, shall be provided with protection against backflow, flooding, fouling, contamination and stoppage of the drain.&rdquo;</p>
<p>There appears to be a general consensus that evaporative cooler or A/C condensate drains should not be connected directly to soil, waste, or vent pipes. Instead, indirect waste connections to the drainage system, like those commonly found at a clothes washer drain, are permitted. This is also similar to requirements that dishwashers not be directly connected to the drainage system. Dishwashers must use an approved air gap device or drain line with a high loop. The idea is that if the sewer line becomes clogged and waste is backing up, you don&rsquo;t want to contaminate the dishwasher. Installing an air gap device lets the waste spill over into the surrounding area before it makes its way into the dishwasher (or into the clothes washer).</p>
<p>To further complicate matters, some local municipalities forbid connecting condensate lines to the sewer, since they don&rsquo;t want to pay the cost of processing this wastewater. In these municipalities, the condensate must be discharged to the ground outside the house. Luckily, I can find no such provision in the code for Atlanta.</p>
<p>Ultimately, I found three commonly used methods of removing dehumidifier condensate. You can install a hard connection to the sewer line; you can install a run line to the outdoors; or you can install a run line to a sump pump. The first option does not appear to meet code and was ruled out. The second option is also problematic. The grade of the lot slopes toward the front of the house and toward the rear of the house. While we plan to level the lot later, when we improve the landscaping, we did not want to contribute to the site drainage issues by dumping condensate outside the foundation wall. And we ruled out the third option because it was too expensive.</p>
<p>After much deliberation, we opted to try something new. We&rsquo;re using the Ultra-Aire 70H dehumidifier. The unit removes up to 70 pints per day, is Energy Star rated, and includes a high-efficiency filter (MERV 11). We suspended the unit from the crawl space floor joists with a condensate pump that directs the water into the laundry room above the crawl space and ultimately down the drain for the clothes washer.&nbsp;</p>
<p>The system has an air gap because we&rsquo;re using the open clothes washer drain. While this approach may be unconventional, it has been running for about a year without any problems.</p>
<p>This is the second of three articles on this project that will be featured in <em>Home Energy.</em> The first article, \"Spreading the Green-Building Gospel\" can be found <a href=\"/show/article/id/2150\" target=\"_blank\">here</a>. This series will close with a discussion on condensing clothes dryers and a review of the Bosch model we installed. To learn more, you can go to the project blog at <a href=\"http://www.greenongift.com/\">www.greenongift.com</a>, and watch the GreenShortz videos on YouTube.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Abe Kruger</strong> <em>is coprincipal of SK Collaborative, which helps homeowners, contractors, architects, manufacturers, and nonprofit agencies create better buildings and products. Kruger is an authority on single- and multifamily green- building consulting and certification and on industry education and training. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>