<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Dehumidifiers: A Major Consumer of Residential Electricity | Home Energy Magazine Archive</title>
<meta name="description" content="Annual electricity consumption by dehumidifiers can be 1,000 kWh or more, twice as much as an Energy Star refrigerator uses. According to a recent report in App">
<meta property="article:published_time" content="2013-07-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Dehumidifiers: A Major Consumer of Residential Electricity","datePublished":"2013-07-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Annual electricity consumption by dehumidifiers can be 1,000 kWh or more, twice as much as an Energy Star refrigerator uses. According to a recent report in App"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Dehumidifiers: A Major Consumer of Residential Electricity</h1><div class="byline">Published 01.07.2013</div></div>
<div class="article-body"><p>Annual electricity consumption by dehumidifiers can be 1,000 kWh or more, twice as much as an Energy Star refrigerator uses. According to a recent report in Appliance magazine, 19% of U.S. households have at least one dehumidifier. That adds up to a lot of energy used to remove moisture from the air inside homes.</p>
<p>However, the available data on dehumidifier operation are limited. Our company, Cadmus, conducted an engineering study, including metering dehumidifiers operating in several homes, to better understand how dehumidifiers are used and how much energy they consume.</p>
<div class="rightImage" style="width: 240px;">
<h5>Table 1. Current Efficiency Standards for Dehumidifiers</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/9188048927/in/set-72157634435000547" target="_blank"><img src="http://farm4.staticflickr.com/3826/9188048927_ef7b2d35ab_m.jpg" alt="" width="240" height="151" /></a></p>
<h5>Average Power VS Unit Age</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/9188049117/in/set-72157634435000547/" target="_blank"><img src="http://farm4.staticflickr.com/3746/9188049117_e3bdf6d994_m.jpg" alt="" width="240" height="174" /></a> <br /> <span class="caption">Figure 1. The average active power was 459 watts.</span></p>
<h5>Maximum Power VS Unit Age</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/9190844548/in/set-72157634435000547/" target="_blank"><img src="http://farm4.staticflickr.com/3746/9188049117_e3bdf6d994_m.jpg" alt="" width="240" height="174" /></a> <br /> <span class="caption">Figure 2. The maximum power ranged from 375 to 964 watts.</span></p>
<h5>Electricity VS Water Removed</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/9188049377/in/set-72157634435000547/" target="_blank"><img src="http://farm8.staticflickr.com/7296/9188049377_b002b83df5_m.jpg" alt="" width="240" height="174" /></a> <br /> <span class="caption">Figure 3. Electricity consumption increased with the amount of water removed from the air.</span></p>
<h5>Electricity VS Unit Capacity</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/9190844774/in/set-72157634435000547/" target="_blank"><img src="http://farm8.staticflickr.com/7334/9190844774_609c8f55c6_m.jpg" alt="" width="240" height="174" /></a> <br /> <span class="caption">Figure 4. Electricity consumption showed no correlation to unit capacity.</span></p>
<h5>Energy Factors</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/9190844870/in/set-72157634435000547/" target="_blank"><img src="http://farm8.staticflickr.com/7299/9190844870_0819803283_m.jpg" alt="" width="240" height="174" /></a> <br /> <span class="caption">Figure 5. The relationship between measured and rated efficiency varied.</span></p>
</div>
<h4>Efficiency Ratings</h4>
<p>Dehumidifier capacity is rated by the volume of water removed from the air, usually measured in pints per day. Most residential units have rated capacities of 25&ndash;75 pints per day; some have capacities of more than 100 pints per day. Most dehumidifiers sold in recent years allow the user to adjust the relative humidity (RH) set point and the fan speed. The RH set point is often selected as a percentage of RH, but there are sometimes other options, such as low/medium/high. The efficiency of dehumidifiers is rated in terms of energy factor (EF), defined as the volume of water removed from the air per unit of energy consumed, measured in liters per kWh (L/kWh).</p>
<p>A federal standard regulates the minimum EF of dehumidifiers manufactured in the United States, with a scale of EF requirements based on unit capacity, and the Energy Star program provides a specification for high-efficiency dehumidifiers. In October 2012, both the federal standard and the Energy Star specification for dehumidifiers were increased. Table 1 shows the current standards.</p>
<h4>Study Sample and Metering Period</h4>
<p>Cadmus metered 21 dehumidifiers in 19 homes in Massachusetts, New York, Maryland, and Virginia. We began metering each unit between mid-September and early October 2011 and continued for 1 to 12 weeks. In most cases, we kept metering until the dehumidifier was turned off for the season, or for at least two months for the units that run year-round. We interviewed participants about their usage patterns and asked them to run their dehumidifiers as they normally would throughout the metering period.</p>
<p>The timing of this study did not allow us to measure the peak operation, which we expect would occur during the spring and summer months. Therefore the annual projections based on this study are conservative estimates of dehumidifier operation.</p>
<h4>Metering Approach</h4>
<p>We used power meters to measure the wattage of the dehumidifier continuously and to log power in five-minute increments. Meters placed near the units measured the ambient temperature and RH. We gave data collection sheets and graduated measuring buckets to participants who manually emptied their units, and they logged the time and volume of water each time they did so. While there is some potential for error in log data collected by users, this allowed us to track water removal throughout the metering period, and we did not find any discrepancies between operation patterns shown in log sheets and meter data.</p>
<h4>Model Information and Configurations</h4>
<p>Dehumidifiers in the study ranged from new to 15 years old, with an average of 4 years old. The average rated capacity was 45 pints per day, with units ranging from 25 to 70 pints per day.</p>
<p>All of the models purchased in the five years before the study met the Energy Star standard that was in effect at the time. The EF rating was not available for the three oldest models, but neither of the units older than five years for which we had EF ratings met the Energy Star standard.</p>
<p>All of the dehumidifiers were used in basements, some of which were finished and some of which were unfinished. Two participants operated two units each in the same basement. Six of the 21 units were set up to drain directly; for the remaining 15 units, the tub of collected water was emptied manually.</p>
<p>Participants used an average RH setting of 50%, with a range of 35&ndash;65%. Reported fan speed settings were split evenly between low and high, with a few participants changing their setting during the metering period. A few of the oldest models didn&rsquo;t offer a choice of fan speed.</p>
<h4>Usage Patterns</h4>
<p>About half of participants leave their units on year-round, and the other half run them seasonally for a period between spring and fall. Most participants who use their dehumidifiers seasonally turn them off in October or November, and they reported that they turn them back on between April and July. The average reported operation was eight months per year.</p>
<p>Most of the participants without direct drains waited until the tub was full to empty their dehumidifier. Some checked their units at least once a day, while others checked and emptied their dehumidifiers only occasionally, so the tub might be full for hours or days before it was emptied. Most participants left their units on throughout their metering period. A few people turned their units on and off manually; reported reasons included saving energy and reducing noise when they were near the unit.</p>
<h4>Standby Power</h4>
<p>Meter data showed that 10 units drew no power when not operating, while the other 11 drew 0.4&ndash;1.9 watts of standby power. Units using standby power ranged from new to eight years old. One user observed that the fan operated continuously on his new unit after reaching the humidity set point, so he turned the unit off manually to reduce energy consumption.</p>
<p>In December 2010, DOE proposed to amend the test procedure and energy consumption equations for dehumidifiers to include the measurement of energy use in standby and off modes.</p>
<h4>Active Power</h4>
<p>The average power when running, excluding standby power, was 459 watts (see Figure 1). The maximum power metered for each unit ranged from 375 to 964 watts (see Figure 2). Linear regressions in these figures show a limited correlation between unit age and power. While age may affect dehumidifier power, several other factors are also expected to do so; including unit efficiency, user settings, and ambient conditions.</p>
<h4>Water Removal</h4>
<p>Participants who manually emptied their units logged the time and measured the water volume each time they did so. The water removed ranged from 0.2 to 12 pints per day for these units, with an average of 4.9 pints per day.</p>
<p>A limiting factor in water removal was the need to empty these units manually. While the rated capacity of manually emptied dehumidifiers in the study ranged from 25 to 70 pints per day, their tub volumes measured between 6 and 24 pints. Most tub volumes were less than half the rated unit capacity, meaning that the units needed to be manually emptied more than twice per day to provide the rated water removal. Depending on unit size and on ambient conditions, some units may not need to run at rated capacity to provide the desired results, but users should be aware of this potential limitation and the importance of tub volume when purchasing dehumidifiers. Other factors affecting the amount of water removed include ambient conditions and user settings.</p>
<h4>Operating Hours</h4>
<p>During the metering period, the average run time (not including time drawing standby power) was 8.9 hours per day, for an average duty cycle of 37%. At that rate, annual run time would be 2,160 hours, based on the average of eight months per year discussed above. We would expect actual annual operating hours to be higher, because this study did not include metering during the time of year when dehumidifier operation is at its peak. This result indicates higher dehumidifier operating hours than the 1,620 estimated in the frequently cited Little (1998) report.</p>
<p>As discussed above, operation of some units was limited by the need to empty the small tub frequently. Because direct-drain units were not limited by tub size, they operated longer hours, with average active run time of 11 hours per day for direct-drain units, compared to 8.1 hours per day for manually emptied units. During the peak operating season, this difference would probably be greater.</p>
<h4>Electricity Consumption</h4>
<p>The average metered electricity consumption was 4.2 kWh per day. As with operating hours, electricity consumption was higher for direct-drain units (5.6 kWh per day) than for manually emptied units (3.7 kWh per day). We assume that the corresponding water removal was also higher, though this study did not include measurement of water removal from direct-drain units.</p>
<p>We compared the average daily electricity consumption and water removal for each of the 15 units that were manually emptied (see Figure 3). This graph shows a weak correlation between water removal and electricity consumption. If the one outlying data point (a 12-year-old unit consuming 14.3 kWh per day) were removed, however, the R-squared value for a linear regression would increase to 0.47. A number of other factors affect electricity consumption, including ambient conditions, user settings, and efficiency of the unit. We found that, for this sample, electricity consumption was not related to rated unit capacity (see Figure 4). As discussed above, no manually emptied unit reached its rated water removal capacity in this period, so the capacity would not be expected to be a major factor in operation, at least for those units.</p>
<p>Projecting the metered daily electricity consumption across the year based on the average eight months per year of operation explained above, annual electricity consumption would be about 1,000 kWh. At the 2011 national average residential electric rate of $0.118/kWh, the average annual operating cost is $120. For comparison, most new Energy Star-rated refrigerator use less than 500 kWh per year, or 1.4 kWh per day.</p>
<p>According to the U.S. Energy Information Administration, the average household used 11,496 kWh in 2010. At the average consumption of 1,000 kWh, one dehumidifier would account for approximately 9% of the electricity consumption in a home.</p>
<h4>Energy Factor</h4>
<p>To evaluate the efficiency of the dehumidifiers, we used the measured electricity consumption and water removal to calculate the actual EF for each unit that was manually emptied. The measured EF ranged from 0.2 to 2.1 L/kWh, with an average of 0.8 L/kWh (see Figure 5). The measured EF was lower than the rated EF for all but two units. A 12-year-old dehumidifier, the oldest of the manually emptied units, had the lowest measured EF at 0.2 L/kWh, but overall in this study the correlation between unit age and measured EF was minimal. As discussed above, EF ratings were not available for three of these units.</p>
<p>EF ratings are based on testing at dry-bulb temperature of 80&deg;F and wet-bulb temperature of 69.6&deg;F, which equates to about 60% RH at sea level. Meter data showed that the actual temperature and RH were below these values for almost all units, as expected, since most units were set to less than 60% RH.</p>
<p>When the study began, one of the units had just been installed in a basement where no dehumidifier had been used in recent years, so that meter showed RH levels as high as 72% early in the study. The average measured EF for that unit was 1.15, very close to its rating of 1.2 and one of the highest EF values in the study. We looked at the EF and RH of this unit over a four-day period shortly after the dehumidifier was first turned on. The EF started out near 2, well above the rated efficiency, and decreased to 1 over a few days as the basement humidity decreased below 60%. The meter measured RH continuously, while EF was calculated once or twice a day when the user emptied the tub.</p>
<p>This indicates that dehumidifiers in actual operating conditions may perform at lower efficiency than they would at the test conditions used to rate dehumidifier efficiency. Additional metering could be performed in the summer to compare summer operating conditions to the test conditions and measure EF during peak operation.</p>
<h4>Accuracy of Humidity Controls</h4>
<p>To evaluate the accuracy of the dehumidifier controls, we graphed RH and power over time for each unit. Some units showed results tracking closely with the reported set point, while others showed potentially faulty controls. For example, one dehumidifier in a very wet basement was set at 65% RH. We found that the dehumidifier did not operate during days when the measured RH was consistently above the set point. This unit has been set up to drain directly, so operation was not limited by tub capacity. This unit does operate at times, with an average of 2.4 hours per day of run time during the metering period, but the data show a discrepancy between the RH measured during operation and the RH set point. In this study, we did not find any dehumidifiers that continued to run when the ambient RH was below the set point.</p>
<h4>Conclusion</h4>
<p>Our study of 21 dehumidifiers operating in Northeast and Mid-Atlantic homes showed that dehumidifiers are energy-intensive appliances that operate for several months a year in many homes. To build on this study, we plan to do additional metering in the future during the spring and summer months.</p>
<p>Following are our key findings to date:</p>
<ul>
<li class="hebullets">Participants reported an average of eight months per year of dehumidifier operation.<br /><br /></li>
<li class="hebullets">The average metered run time was 8.9 hours per day. At 8 months per year, the average unit would operate 2,160 hours annually.<br /><br /></li>
<li class="hebullets">The average metered active power was 459 watts.<br /><br /></li>
<li class="hebullets">Eleven of the units drew standby power between 0.4 and 1.9 watts.<br /><br /></li>
<li class="hebullets">The average metered electricity consumption, in the fall and winter, was 4.2 kWh per day, or 1,000 kWh per year based on eight months per year of operation. This is equal to 9% of the electricity consumption in an average home. Because this study was not conducted during the peak seasons, this annual projection is a conservative estimate.<br /><br /></li>
<li class="hebullets">For the 15 manually emptied units, the average water removal was 4.9 pints per day, and the average EF was 0.8 L/kWh.<br /><br /></li>
<li class="hebullets">The humidity controls on some units did not function properly, as some units did not operate when a separate meter showed ambient RH exceeding the set point.<br /><br /></li>
<li class="hebullets">The measured EF was lower than the rated EF for all but two units. We believe that this lower operating efficiency is attributable partly to the fact that most units in this study were operating in spaces with lower temperature and RH than the standard test conditions.<br /><br /></li>
<li class="hebullets">User operation is a key factor in effectiveness and energy consumption of dehumidifiers, including frequency of emptying tubs for units that don&rsquo;t drain directly.<br /><br /></li>
<li class="hebullets">While it was beyond the scope of this study to quantify the ideal water removal in each home, water removal by some dehumidifiers in the study was limited by the need to empty the tubs manually when they reached capacity. Most tub volumes were less than half the rated unit capacity, meaning that the units would need to be manually emptied more than twice per day, or set up to drain directly, to provide the rated water removal.</li>
</ul>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">Mattison, Lauren, and Dave Korn. &ldquo;Dehumidifiers: A Major Consumer of Residential Electricity.&rdquo; ACEEE Summer Study on Energy Efficiency in Buildings. The Cadmus Group, Incorporated, 2012. <a href="http://www.cadmusgroup.com/publications" target="_blank">Download the full report</a>.</p>
<p class="moreinfo">31st Annual Portrait of the U.S. Appliance Industry. <em>Appliance Magazine. 2008.</em></p>
<p class="moreinfo">Zogg, Robert and Deborah Alberino. <em>Electricity Consumption by Small End Uses in Residential Buildings</em>, Arthur D. Little, Inc. Report to Office of Building Equipment U.S. Department of Energy. 1998.</p>
</div>
<h4>Recommendations</h4>
<p>Don&rsquo;t forget about the dehumidifier in your basement! They are often out of sight, but dehumidifiers can use more electricity than most other residential appliances and equipment. Follow these tips to dehumidify your home efficiently:</p>
<ul>
<li class="hebullets">Choose an Energy Star model when buying a new dehumidifier.<br /><br /></li>
<li class="hebullets">Consider replacing older units. Federal requirements and the Energy Star program have driven significant increases in the rated efficiency of dehumidifiers sold in the United States since 2006. If possible, meter your dehumidifier to see how much energy it is using.<br /><br /></li>
<li class="hebullets">Adjust your set point to make sure your dehumidifier doesn&rsquo;t run more than is necessary to reach your desired humidity level.</li>
</ul>
<p class="authorbox faintLightBlueBG"><strong>Lauren Mattison</strong> <em>is an associate in Cadmus&rsquo; Energy Services Division. Cadmus is a fast-growing technical and strategic consultancy serving clients around the world in the areas of energy, environment, high-performance building, sustainability, and public health.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>