<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Digital Gauge Calibration Is Key For Unparalleled Pressure And Flow Reading Accuracy | Home Energy Magazine Archive</title>
<meta name="description" content="[SPONSORED CONTENT]&amp;nbsp;The Energy Conservatory (TEC)&amp;nbsp;continues to set the standard for specialized air flow and pressure measuring devices used to monito">
<meta property="article:published_time" content="2017-08-02">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Digital Gauge Calibration Is Key For Unparalleled Pressure And Flow Reading Accuracy","datePublished":"2017-08-02","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"[SPONSORED CONTENT]&amp;nbsp;The Energy Conservatory (TEC)&amp;nbsp;continues to set the standard for specialized air flow and pressure measuring devices used to monito"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2017</div><h1>Digital Gauge Calibration Is Key For Unparalleled Pressure And Flow Reading Accuracy</h1><div class="byline">Published 02.08.2017</div></div>
<div class="article-body"><p><em>[SPONSORED CONTENT]&nbsp;The Energy Conservatory (TEC)&nbsp;continues to set the standard for specialized air flow and pressure measuring devices used to monitor and analyze the complex interactions which determine building performance.</em></p>
<p>A pressure and flow reading can only be as accurate as the gauge that gathers it.</p>
<p>Through steady use over time, all pressure and flow gauges &ndash; even the most modern digital solutions &ndash; will lose accuracy. The risks of readings from inaccurate gauges include inaccurate readings, quality assurance issues and code compliance issues.</p>
<p>By understanding how digital gauges work and when to have a gauge calibrated, home energy professionals can avoid these risks.</p>
<h3 style="color: #842323;">The inner workings of today&rsquo;s digital pressure gauges</h3>
<p>&nbsp;<img src="/public/js/tinymce/source/TEC SC - 1.JPG" alt="" width="466" height="281" /></p>
<p>Digital pressure and flow gauges are increasingly popular for air tightness and duct testing because of their immediate feedback and reporting capabilities.</p>
<p>While the capabilities of gauges vary by manufacturer, each manometer includes some standard features such as additional channels, better accuracy and different flow calculations. These manometers are essential to standard pressure measurements, and suited for converting pressure from the fan into cubic feet per minute.</p>
<p>Digital gauges rely on electronic manometers to gather data, and silicon strain gauge pressure sensors (also known as piezoresistive sensors) are the most commonly used to measure pressure. A value is measured by converting the electronic signal from the sensor into a pressure reading as follows:</p>
<ul>
<li>The pressure exerts a small force on the sensor, which creates an electrical signal.</li>
<li>The electrical signal is converted into a pressure value using several calculations that include:
<ul>
<li>The calibration parameters from the most recent factory calibration.</li>
<li>The most recent automatic zero correction.</li>
</ul>
</li>
<li>The pressure value is then shown on the manometer display or can be output digitally to other software.</li>
</ul>
<p>This process is nearly instantaneous thanks to today&rsquo;s advanced technology. It also makes reading the output data simpler than analog versions, which rely on estimating a dial&rsquo;s value. Digital gauge readings show exact values, usually with the appropriate decimal precision.</p>
<p>Research and experience has shown that sensors drift from factory calibration over time. In the case of silicon strain gauge pressure sensors, this drift varies from sensor to sensor within statistical limits. Regular recalibration, according to the manufacturer&rsquo;s specifications, ensures the gauge&rsquo;s accuracy.</p>
<h3 style="color: #842323;">Defining calibration and its role in accurate readings</h3>
<p>Calibration is a process that corrects a gauge&rsquo;s measurement by comparing the device&rsquo;s measurement values to a known pressure reference.</p>
<p>Each digital gauge manufacturer calculates their gauges&rsquo; accuracy differently and recommends unique calibration intervals based on how long this accuracy will hold. Consulting your gauge&rsquo;s specification sheet should reveal this interval.</p>
<p>Reputable companies arrive at their calibration interval through a series of rigorous factory tests and calculations. A statistical sample of gauges is analyzed against a known pressure reference, and drift over time should also be considered. When a gauge arrives for recalibration, its measurement value is corrected to more closely match the factory reference.</p>
<p>Manufacturers know that their gauges will require recalibration at some point, but each gauge is slightly different. This makes field calibration tests by home energy professionals critical. To test a gauge, compare its readings against a newly calibrated gauge. If you notice a gauge&rsquo;s accuracy is drifting before the scheduled calibration interval, send it in to the manufacturer.</p>
<h3 style="color: #842323;">The impact of range, resolution and accuracy on gauge readings</h3>
<p>Any gauge you buy from or recalibrate through a manufacturer should have a calibration certificate, which shows the gauge&rsquo;s actual readings compared to the factory reference pressure. The instrument should always be within the accuracy limits after a factory calibration. Calibration certificates may include pressure, air flow, air velocity or electrical measurements, and when the device should be returned for recalibration.</p>
<p>Three items on the spec sheet are important to understand in choosing a digital gauge. These are range, resolution and accuracy.</p>
<p><strong>Range</strong> specifies the maximum and minimum readings that can be measured by an instrument. For example, a thermometer intended for measuring outdoor air temperature might have a range of -40 to 120 degrees F, a range of 160 degrees F. A thermometer intended for measuring oven temperatures might have a range of 150 to 550 degrees F, a range of 400 degrees F. This idea applies to ranges of other types of instruments as well, such as pressure and air flow. Often, the closer a specific range matches your uses, the more accurate the results will be, but this is not always the case.</p>
<p>While often associated with analog gauges, <strong>resolution</strong> is also a factor for digital gauges. Resolution explains the smallest interval that can be measured between two readings. Often larger temperature ranges offer lower resolution, while tighter ranges offer higher resolutions, but this is not always true. An expensive laboratory instrument will often have both a larger range and a higher resolution than an inexpensive instrument intended for field use. If you need to understand air temperature measurements that may differ by only 0.1&deg;F, your gauge&rsquo;s resolution should match that need or be better.</p>
<p><strong>Accuracy</strong> is a measure of how close an instrument&rsquo;s reading is to the true value. It&rsquo;s typically measured as a percent of full scale or percent of reading, which have fundamentally different results. In the table is a comparison of accuracy as &plusmn;1% of full scale and &plusmn;1% of reading, for a pressure measurement device with a range of 0-10 in. wc.</p>
<table border="1" width="0">
<tbody>
<tr>
<td width="81">&nbsp;</td>
<td colspan="3" width="255">
<p><strong>1% of Full Scale Accuracy</strong></p>
</td>
<td colspan="3" width="321">
<p><strong>1% of Reading Accuracy</strong></p>
</td>
</tr>
<tr>
<td width="81">
<p><strong><em>Reading</em></strong></p>
</td>
<td width="75">
<p><strong><em>Expected Error</em></strong></p>
</td>
<td width="78">
<p><strong><em>Error as % of reading</em></strong></p>
</td>
<td width="102">
<p><strong><em>Expected True Value</em></strong></p>
</td>
<td width="90">
<p><strong><em>Expected Error</em></strong></p>
</td>
<td width="96">
<p><strong><em>Error as % of reading</em></strong></p>
</td>
<td width="135">
<p><strong><em>Expected True Value</em></strong></p>
</td>
</tr>
<tr>
<td width="81">
<p>0.5 in. wc</p>
</td>
<td width="75">
<p>0.1 in. wc</p>
</td>
<td width="78">
<p>20%</p>
</td>
<td width="102">
<p>0.4 - 0.6 in. wc</p>
</td>
<td width="90">
<p>0.005 in. wc</p>
</td>
<td width="96">
<p>1.0%</p>
</td>
<td width="135">
<p>0.495 - 0.505 in. wc</p>
</td>
</tr>
<tr>
<td width="81">
<p>6.5 in. wc</p>
</td>
<td width="75">
<p>0.1 in. wc</p>
</td>
<td width="78">
<p>1.5%</p>
</td>
<td width="102">
<p>6.4 - 6.6 in. wc</p>
</td>
<td width="90">
<p>0.065 in. wc</p>
</td>
<td width="96">
<p>1.0%</p>
</td>
<td width="135">
<p>6.435 - 6.565 in. wc</p>
</td>
</tr>
</tbody>
</table>
<p>As seen in the table, percent of full scale accuracy is less precise at lower readings than higher readings, while percent of reading is more accurate overall. Some digital gauges blend these accuracy styles into a compound accuracy that uses a percent of full scale or percent of reading, depending on the reading.</p>
<p><img src="/public/js/tinymce/source//TEC SC - 2.JPG" alt="" width="495" height="234" />&nbsp;</p>
<h3 style="color: #842323;"><strong>TEC&rsquo;s DG-1000 sets a new standard for accuracy measurements</strong></h3>
<p>TEC engineered its DG-1000 digital gauge around range, resolution and accuracy, to help home energy professionals gather more accurate measurements. To do so, the company built on and enhanced its existing gauge technology.</p>
<p>The gauge features a pressure range of -2,500 to +2,500 Pa, or -10 to +10 in. H<sub>2</sub>O, and an operating temperature range of 42 to 105 degrees F. The display resolution measures to 0.1 Pa for readings 0-999.9 Pa, and 1 Pa for readings at 1,000 Pa and higher.</p>
<p>To determine the gauge&rsquo;s accuracy, TEC based the DG-1000 accuracy specification on an uncertainty analysis that was done in accordance with <em>JCGM 100:2008, Evaluation of measurement data &ndash; Guide to the expression of uncertainty in measurement.</em> This standard is also published as ISO/IEC Guide 98-3.</p>
<p>Through a series of tests and calculations, data showed the DG-1000 offers accuracy specifications of &plusmn;0.9% of pressure reading or &plusmn;0.12 Pa, whichever is greater. This tighter range helps professionals gather and report more precise data, as seen in the table below.</p>
<p>For the first time, TEC has also published an additional, detailed specification in a white paper that answers the question: How accurate is a brand-new DG-1000? The paper refers to this as &ldquo;Laboratory Conditions,&rdquo; but most office environments have these conditions. The accuracy specifications of all of TEC&rsquo;s previous pressure gauges have all been specified for &ldquo;Typical Use Conditions,&rdquo; which included both the wider range of operating temperatures that would be encountered in field testing and assumes calibration every two years as recommended. The following table illustrates the performance difference between the DG-1000 and the previous pressure gauge.&nbsp;</p>
<table border="1" width="0">
<tbody>
<tr>
<td width="79">&nbsp;</td>
<td colspan="2" width="197">
<p><strong>&plusmn; 1% of Reading Accuracy<br /> -- Typical Use Conditions --</strong></p>
</td>
<td colspan="2" width="216">
<p><strong>&plusmn; 0.9% of Reading Accuracy<br /> -- Typical Use Conditions --</strong></p>
</td>
<td colspan="2" width="204">
<p><strong>&plusmn; 0.4% of pressure reading &plusmn; 0.045 Pa Accuracy<br /> -- Laboratory Conditions --</strong></p>
</td>
</tr>
<tr>
<td width="79">
<p><strong><em>Reading</em></strong></p>
</td>
<td width="107">
<p><strong><em>Expected Error</em></strong></p>
</td>
<td width="90">
<p><strong><em>Error as % of reading</em></strong></p>
</td>
<td width="114">
<p><strong><em>Expected Error</em></strong></p>
</td>
<td width="102">
<p><strong><em>Error as % of reading</em></strong></p>
</td>
<td width="108">
<p><strong><em>Expected Error</em></strong></p>
</td>
<td width="96">
<p><strong><em>Error as % of reading</em></strong></p>
</td>
</tr>
<tr>
<td width="79">
<p>0.5 in. wc</p>
</td>
<td width="107">
<p>0.005 in. wc</p>
</td>
<td width="90">
<p>1.00%</p>
</td>
<td width="114">
<p>0.0045 in. wc</p>
</td>
<td width="102">
<p>0.90%</p>
</td>
<td width="108">
<p>0.0024 in. wc</p>
</td>
<td width="96">
<p>0.47%</p>
</td>
</tr>
<tr>
<td width="79">
<p>6.5 in. wc</p>
</td>
<td width="107">
<p>0.065 in. wc</p>
</td>
<td width="90">
<p>1.00%</p>
</td>
<td width="114">
<p>0.0585 in. wc</p>
</td>
<td width="102">
<p>0.90%</p>
</td>
<td width="108">
<p>0.0026 in. wc</p>
</td>
<td width="96">
<p>0.40%</p>
</td>
</tr>
</tbody>
</table>
<p>To ensure the best operation of the gauge, TEC recommends recalibration every two years. A calibration certificate is always included with new and recalibrated gauges.</p>
<p>By understanding digital gauge specifications, home energy professionals can identify when a gauge may be losing accuracy and needs calibration to accurately gather flow and pressure readings. To learn how TEC tested its DG-1000 and calculated accuracy specifications, <a href="http://marketing.energyconservatory.com/digitalgaugecalibration" target="_blank">click here</a> to download the white paper, "An Explanation of the DG-1000 Accuracy Specifications.&rdquo;&nbsp;</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>