<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Digital Manometers | Home Energy Magazine Archive</title>
<meta name="description" content="One of the most frequently asked questions that I get when I teach building science courses is, &amp;ldquo;What equipment should I buy to get started in this busine">
<meta property="article:published_time" content="2011-01-04">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Digital Manometers","datePublished":"2011-01-04","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"One of the most frequently asked questions that I get when I teach building science courses is, &amp;ldquo;What equipment should I buy to get started in this busine"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Digital Manometers</h1><div class="byline">Published 04.01.2011</div></div>
<div class="article-body"><p>One of the most frequently asked questions that I get when I teach building science courses is, &ldquo;What equipment should I buy to get started in this business?&rdquo; There is no question that getting started takes a big investment in tools, and there are more and better tools available every day. This magazine provides a unique resource into how to use the tools. The column is aimed at helping you select one.</p>
<div class="side left" style="width: 225px;"><img src="http://www.homeenergy.org/UserFiles/image/Raymer_headshot.jpg" alt="" width="100" height="123" align="left" /><span style="margin-top: 15px;"> <strong>Paul Raymer</strong> is chief investigator of <a href="http://www.HeyokaSolutions.com">Heyoka Solutions</a>, a company he cofounded in 2006. He has been wandering through the mysteries of building science since 1977. He has multiple BPI certifications and is a HERS Rater. <br /></span></div>
<p>Manometers are the most fundamental tools for building science, so that&rsquo;s where we&rsquo;ll start. Although manometers are commonly part of a blower door kit, they are capable of going way beyond the basics of blower door or duct testing, so this discussion is focused just on the features of manometers as stand-alone tools. These devices are very smart, doing many calculations automatically, but it is important to understand what they are measuring and how they are calculating the numbers they display (see &ldquo;Manometer Basics&rdquo;).</p>
<p>There are two primary competitors in the field: The Energy Conservatory with the DG-700 and Retrotec with the DM-2A. These are not the only digital manometers available, but many are not designed to provide the low-pressure readings that we need to measure in houses (see &ldquo;Other Options&rdquo;).</p>
<p style="text-align: center;"><object width="540" height="525" data="http://www.flickr.com/apps/slideshow/show.swf?v=71649" type="application/x-shockwave-flash"><param name="flashvars" value="offsite=true&lang;=en-us&amp;page_show_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625623654199%2Fshow%2F&amp;page_show_back_url=%2Fphotos%2F55393876%40N07%2Fsets%2F72157625623654199%2F&amp;set_id=72157625623654199&amp;jump_to=" /><param name="allowFullScreen" value="true" /><param name="src" value="http://www.flickr.com/apps/slideshow/show.swf?v=71649" /><param name="allowfullscreen" value="true" /></object><br /> <br /> <span class="caption">To view the image captions during the slideshow, hover over the module and click Show Info at the top.</span></p>
<div class="sidebig right" style="width: 350px;">
<h5>Manometer Basics</h5>
<p>The manometer is arguably the most versatile, fundamental tool for residential building energy analysis. Understanding comparative pressures&mdash;the difference in pressure between two points&mdash;can indicate whether a flue will be able to draw the combustion gases out of the house, calculate the airflow through a blower door, display the pressure in a duct, the airflow through a bath fan, or the airflow through an air handler. Getting familiar with the all the wonder of a manometer is worth the effort.</p>
<p>The key to using a manometer correctly is understanding what you are trying to measure and what it is that the pressure differences in a building can tell you. These manometers measure the difference in pressure between two points&mdash;an &ldquo;input&rdquo; and a &ldquo;reference.&rdquo; What is displayed on the manometer screen is the pressure at the input point with respect (or reference) to (WRT) the reference point. Sometimes knowing that pressure difference is all you need to know if, for example, you are determining the pressure in the CAZ (combustion appliance zone) with reference to the outside or the pressure in the flue with reference to the CAZ. Sometimes you want to know the airflow through a fan like the blower door or duct tester. These manometers calculate that airflow for you by knowing the size of the hole (the ring on the fan) and the pressure difference. They are not directly measuring airflow but deriving it from the pressure difference.</p>
<p>By the way, these manometers measure very, very small pressure differences. They are extremely sensitive. Although they can display in either inches of water gauge or Pascals (or lb/ft2 in the case of the Retrotec), the building science community has settled on Pascals. (One Pascal is equivalent to 0.00401 inches of water gauge or column. Going the other way, one inch of water gauge is equal to about 250 Pascals.) One Pascal is approximately equivalent to a dust mite&rsquo;s sneeze!</p>
</div>
<h4>The Energy Conservatory&rsquo;s DG-700: Dual-Channel Digital Manometer</h4>
<p>The DG-700 is a dual-channel manometer, which allows the pressure between the house and outside to be displayed on Channel A and the airflow through the fan to be displayed on Channel B. The manometer is measuring pressure on both channels, but, through the wonder of electronics, the manometer calculates and displays the airflow on Channel B using a variation of the formula CFM = 1.07 x A x &radic;&#8710;P where A is the area of the hole (blower door ring, for example) and &Delta;P is the pressure difference.</p>
<p>The DG-700 performs other internal calculations to make the user&rsquo;s life easier. For example, when entering the baseline pressures, the DG-700 automatically subtracts the baseline pressure from the pressure displayed on Channel A, indicating that it is &ldquo;Adj Pa.&rdquo; (Note that when changing modes from Pressure/Pressure to Pressure/Flow, for example, the baseline measurement is erased and needs to be reset.) Other internal calculations are made depending on the device the manometer is attached to&mdash;the Model 3 Minneapolis Blower Door fans, the Model 4 Minneapolis Blower Door fans, the Series A and B Minneapolis Duct Blaster fans, the Exhaust Fan Flow Meter, or the TrueFlow Air Handler Flow Meter.</p>
<p>The DG-700 gauge measures 7.5 inches by 4 inches by 1.25 inches (19.5 cm x 10.16 cm x 3.175 cm) in a hard plastic case that is internally shielded. It weighs 16.5 ounces and can be handheld. It has Velcro strips on the back to mount it on a measurement bracket. The 12 membrane-covered control push buttons are protected from the field dust. There are four brass pressure-hose connectors, an &ldquo;Input&rdquo; and &ldquo;Ref&rdquo; connection for each channel, clearly marked as &ldquo;A&rdquo; and &ldquo;B.&rdquo; On the top there is an RS232 connector to attach to a computer for using the manometer in conjunction with TEC&rsquo;s software. There is also a jack for connecting the DG-700 to TEC&rsquo;s speed controller to operate the blower door or Duct Blaster fans in &ldquo;Cruise&rdquo; mode; this allows the fan to be automatically speed-controlled, maintaining a pressure difference by automatically adjusting the speed of the fan. The sound of the fan changing pressure can alert the operator to an unanticipated door or window adjustment (like the homeowner coming in from the garage). The DG-700 uses six AA, alkaline batteries, but on the side there is an AC adaptor input for an optional AC power adaptor. According to the manufacturer, battery life is over 100 hours of continuous use.</p>
<p>The DG-700 is a dependable device, working under pressure in a lot of houses for a lot of years. It is solidly built and reliable. The displays are clear and provide all the necessary information at a glance.</p>
<p>It would be nice if the baseline measurement number didn&rsquo;t go away when the &ldquo;Enter&rdquo; key is depressed. The DG-700 knows what the baseline pressure is, but if you don&rsquo;t write it down, it&rsquo;s gone. For the most part that is just a minor annoyance, although it is worthwhile to check back at the office to note what the baseline number was because it clearly indicates that the step of establishing a baseline wasn&rsquo;t missed.</p>
<p>Technical support and documentation are excellent. Because the DG-700 has been the workhorse, it has become the generic image in manuals, articles, and technical programs that require measuring pressure differentials. It is important to work with the gauge regularly and achieve a familiarity with the setup and functions of the controls, but even more important is understanding what information the user is looking, for and that leads to setting up and connecting the DG-700 to provide truly useful information.</p>
<h5>Specifications</h5>
<ul>
<li><strong>Pressure range:</strong>-1,250 to + 1,250 Pascals (-5 to +5 inch H<sub>2</sub>0)</li>
<li><strong>Display resolution:</strong> 0.1 Pa (0.0001 inch H<sub>2</sub>O)</li>
<li><strong>Accuracy: </strong>1% of pressure reading or 0.15 Pa, whichever is greater</li>
</ul>
<h5>Units of measure:</h5>
<ul>
<li><strong>Channel A:</strong> Pascals, inch H<sub>2</sub>0</li>
<li><strong>Channel B:</strong> Pascals, inch H<sub>2</sub>0, CFM, CFM@50, CFM@25, m<sup>3</sup>/h, m<sup>3</sup>/h@50, m<sup>3</sup>/h@25, l/s, l/s@50, in<sup>2</sup>@50, in<sup>2</sup>@25, cm<sup>2</sup>@50, cm<sup>2</sup>@25, fpm, m/s</li>
<li><strong>Auto-Zero: </strong>On startup and then once every 10 seconds</li>
</ul>
<p>The DG-700 kit includes the gauge, protective carrying case, 6-inch-long pressure probe, 10-foot (3m) red hose, 15-foot (5m) green hose, instruction manual, and a two year warranty.</p>
<p>It is available through The Energy Conservatory (www.energyconservatory.com). The retail price is $825.</p>
<div class="sidebig left" style="width: 350px;">
<h5>Other Options</h5>
<p>A manometer that reads in psi (pounds per square inch) does not have the resolution necessary for home pressure measurement (1 psi = 6,894 Pascals). Make sure to ask the salespeople if a product you are considering can read to 1.0 Pascal.</p>
<p>Infiltec offers a dual channel digital manometer, DM4, that is set up to work with the Infiltec E3 and Minneapolis Model 3 blower doors. It can also be used as a stand-alone building diagnostic tool. These units are commonly used in Europe as well as the United States.</p>
<p>Testo has a pocket-sized, single-channel manometer, the Testo 510, that is good for making quick spot checks. Its resolution is in whole Pascals (not tenths) and its accuracy is limited to &plusmn;2.5 Pa, which makes it suitable for use for zonal pressure diagnostic while performing a blower door test. Dwyer has some low-cost, fluid-filled, U-tube and inclined manometers that might answer budget restraints.</p>
</div>
<h4>Retrotec&rsquo;s DM-2A Mark II</h4>
<p>Retrotec&rsquo;s DM-2A is also a dual-channel digital manometer specifically designed for building diagnostics. The DM-2A is a flexible device that can be used with a wide range of products. This flexibility can make the initial setup a bit of chore, but once that is done, it simplifies daily operation.</p>
<p>The housing is a bright yellow impact-resistant plastic covered by bright red labeling. It has been shaped for handholding, with a narrow (3 inches wide [7.5 cm]) lower section and a wider, angled top section. It weighs 14 ounces (397g). The latest version (software version 3.01b) has a very brightly lit display area that shifts from the setup screen to simply the output from the two channels in 3/8-inch numerals and the &ldquo;Range Config&rdquo; or fan opening ring. It can be set to run on either four alkaline or rechargeable NiMH AA batteries. If rechargeable batteries are installed, the manometer can be plugged into the blower door fan and be charged during testing. The batteries do have a tendency to discharge, so it is a good idea to carry the recharger and spare batteries. Continuous operation from fully charged batteries with everything running and the display brightly lit is over 5 hours; this should get you through the majority of residential analysis chores.</p>
<p>The four connection ports are colored plastic (blue, red, yellow, and green) and recessed to reduce the chance of breakage. The location of these input ports is one of the primary differences between the DM-2A and the DG-700. The color coding can either be a blessing or a curse. If the operator clearly understands what he/she is measuring, the color of the hoses makes no difference. The ports are marked in small, yellow lettering on a red label. And since Retrotec uses red as its outside reference hose color while The Energy Conservatory uses green, it can be confusing for an operator who goes from one device to the other.</p>
<p>Along with the hose ports, there are also connections for AC charging, a USB connection for a PC, and the RS232 port for the speed control to fan.</p>
<p>The DM-2A can control a wide range of devices via the &ldquo;Setup&rdquo; control, including Retrotec, The Energy Conservatory, and the Infiltec E3 devices. The setup can be customized to disable various options so that if the user never uses an Infiltec E3, for example, he/she doesn&rsquo;t have to cycle through that option during setup. This can limit the numerous options to just a few without limiting the general versatility of the DM-2A, greatly simplifying use. The units of the various measurements are also accessed through the setup menu. So if you want to measure the &ldquo;in wc&rdquo; of the air handler&rsquo;s external static pressure and you are testing a house in Pascals, you will have to go into the Setup menu, go to<em> Mode Setup</em>, select <em>Pressure</em> and change the units.</p>
<p>The DM-2A can serve as both the measuring instrument and the speed controller for the test fan. A manual speed control can be used, but the DM-2A can vary the speed of the fan either manually with the &ldquo;Jog/Hold&rdquo; control or automatically by setting a specific pressure or percentage of fan speed for the system. Pressing the &ldquo;Set Speed&rdquo; button allows the user to set in a percentage of the fan system&rsquo;s operating speed from 0% to 100%. Pressing the &ldquo;Jog/Hold&rdquo; button allows the user to press the up or down arrows to change the speed. The &ldquo;Jog/Hold&rdquo; procedure also works for changing pressure.</p>
<p>By entering the volume and/or surface area values, the DM-2A can calculate and display the air changes per hour at 50 Pascals or the Effective and/or Equivalent Leakage Areas or square inches of leakage per 100 square feet.</p>
<p>There are times when the desired pressure can&rsquo;t be reached. Besides calculating the CFM at 50 or 25 Pascals, the DM- 2A can also display the pressure at any intermediate pressure levels. The manometer estimates where the pressure would be based on the pressure reached. This is based on a line with a slope of &lsquo;n&rsquo; that can be entered into the DM-2A, or use the default value of 0.60. (This is continuously displayed on the home screen.) An actual slope could be determined by performing a multipoint pressure test that can be done with Retrotec&rsquo;s software package, &ldquo;FanTestic.&rdquo; The closer the pressure is to the desired level, the more accurate the result. (Note that with the DM-2A, testing can begin in the Pressure/Flow mode and switched to Pressure/Flow@X any time during the testing. With the DG-700, switching to the Pressure/Flow@50 mode will delete the baseline setting.)</p>
<p>There are mixed reviews about the color scheme of the Retrotec equipment, but it is difficult to lose the manometer! It is an extremely versatile instrument, able to work just about any other piece of pressure test gear on the market. Although the chances are good that the DM2A will be used with Retrotec blower door or duct testing equipment most of the time, it can also be used with TEC&rsquo;s True Flow grid and Exhaust Fan Flow meter. The new (last six months) display is much better than the previous version, very bright and clear.</p>
<p>Although the DM-2A is a terrific device once it is set up and familiar, Retrotec&rsquo;s documentation can sometimes be bewildering. It does come with a CD with a lot of information. Its versatility adds to the difficulty of explaining and describing its capabilities. It is wonderful that the baseline number remains on the screen after &ldquo;Enter&rdquo; has been pressed, that the slope or &lsquo;n&rsquo; value can be changed, and that the Auto-Zeroing function can be turned off to save battery life, but it takes a while to understand and make use of those assets. As with any sophisticated piece of equipment, familiarity and continuous use are the key to getting the most from the DM-2A.</p>
<h5>Specifications</h5>
<ul>
<li><strong>Pressure range:</strong> -1,250 to + 1,250 Pascals (-5 to +5 inch H<sub>2</sub>0)</li>
<li><strong>Display resolution:</strong> 0.01 Pa (0.0001 inch H<sub>2</sub>O)</li>
<li><strong>Accuracy:</strong> 1% of pressure reading or 0.15 Pa, whichever is greater</li>
</ul>
<h5>Units of measure:</h5>
<ul>
<li><strong>Channel A:</strong> Pascals, inch H<sub>2</sub>0, lb/ft<sup>2</sup></li>
<li><strong>Channel B:</strong> Pascals, inch H<sub>2</sub>0, lb/ft<sup>2</sup></li>
<li>Air flow CFM @ any pressure</li>
<li>Leakage Area &ndash; EqLA (Canadian) and/or EfLA (US) in cm<sup>2</sup>, in<sup>2</sup>, ft<sup>2</sup></li>
<li>Air changes per hour according to volume entered on keypad</li>
<li>Velocity in m/s, km/h, ft/s, ft/min, mph</li>
<li>Velocity-flow in cfm, l/s, m<sup>3</sup>/s, m<sup>3</sup>/h according to cross-section area entered on keypad</li>
</ul>
<p>The DM-2A standard equipment is available with either an umbilical cable assembly or individual hoses, depending on the supplier. It comes with an instruction manual and two-year warranty, and is available through various suppliers and directly from Retrotec. The retail price is $1,310.</p>
<h4>We Want to Hear From You</h4>
<p>Perhaps this will take a little pressure off you in making a manometer selection. I would welcome comments and feedback on these tools as well as on other tools that we should review in the future. Contact the author at <a href="mailto:praymer@heysol.com">praymer@heysol.com</a>.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>