<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>DOE\&#x27;s Challenge Home | Home Energy Magazine Archive</title>
<meta name="description" content="Although our federal government is notorious for bad decision making (or no decision making), sometimes it does good work. One example is Energy Star.
Energy St">
<meta property="article:published_time" content="2013-12-29">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"DOE\&#x27;s Challenge Home","datePublished":"2013-12-29","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Although our federal government is notorious for bad decision making (or no decision making), sometimes it does good work. One example is Energy Star.
Energy St"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>DOE\&#x27;s Challenge Home</h1><div class="byline">Published 29.12.2013</div></div>
<div class="article-body"><p>Although our federal government is notorious for bad decision making (or no decision making), sometimes it does good work. One example is Energy Star.</p>
<p>Energy Star, a federal certification program with many facets, is one of the most recognized brands in the world. In the building world, the Energy Star Certified Homes program has been widely accepted by builders and consumers (see &ldquo;Energy Star Homes&mdash;Predictions, Performance, and Real-World Results,&rdquo; <em>HE</em> Jan/Feb &rsquo;11, p. 28). More than one million Energy Star 2.0 homes have been built since the inception of the voluntary program. (The current version, officially launched in January 2012, is 3.0.) EPA manages Energy Star.</p>
<p>For several years other government programs, such as Building America, have pushed building science beyond the basic Energy Star requirements. The latest leading-edge program from DOE is called Challenge Home. DOE&rsquo;s intention with Challenge Home is to encourage builders to build net zero energy-ready homes that have &ldquo;unparalleled levels of comfort, indoor air quality [IAQ], durability, and quality.&rdquo; The program was officially launched in early 2012.</p>
<div class="authorbio"><img class="headshot" src="http://www.homeenergy.org/UserFiles/image/stevemann.jpg" alt="" />
<div class="headcaption">
<div class="authorname">Steve Mann</div>
is a HERS rater, LEED AP+ Homes, Certified Energy Analyst, serial remodeler, and longtime software engineer. (April Wise Photos)</div>
<div class="clearer"><img src="/images/interface/clear.gif" alt="" /></div>
</div>
<p>Challenge Homes are homes of the not-too-distant future. They are generally 40&ndash;50% more energy efficient than a current code home. They must be solar thermal- and solar PV-ready. They must be verified by a third party, typically a HERS rater. Challenge Home builds heavily on Energy Star for Homes, and significantly ups the ante. On the surface, the requirements look pretty simple. The devil is in the details.</p>
<h4>Prescriptive Versus Performance</h4>
<p>There are two paths to attaining Challenge Home certification: prescriptive and performance. To qualify for the prescriptive path, the home has to</p>
<ul>
<li class="hebullets">incorporate a set of mandatory measures shown in Table 1;</li>
<li class="hebullets">meet or exceed International Energy Conservation Code (IECC) climate zone-specific requirements (called the Challenge Home Target Home) shown in Table 2; and</li>
<li class="hebullets">meet the floor area and bedroom requirements shown in Table 3.</li>
</ul>
<div class="rightImage" style="width: 240px;">
<p><a href="http://www.flickr.com/photos/55393876@N07/11626410003/" target="_blank"><img src="http://farm8.staticflickr.com/7455/11626410003_c3f1660653_m.jpg" alt="" width="240" height="190" /></a><span class="caption">This photo from the EPA airPlus program describes the installation of a peel-and-stick membrane on a roof valley. (Building American Solution Center)</span></p>
<h5>Table 1. DOE Challenge Home Mandatory Requirements for All Labeled Homes</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/11626946736/in/photostream/" target="_blank"><img src="http://farm8.staticflickr.com/7363/11626946736_419c8414b8_m.jpg" alt="" width="240" height="122" /></a></p>
<h5>Table 2. DOE Challenge Home Target Home</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/11626167345/in/photostream/" target="_blank"><img src="http://farm8.staticflickr.com/7292/11626167345_ce794e1076_m.jpg" alt="" width="233" height="240" /></a></p>
<h5>Table 3. Benchmark Home Size</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/11626949416/in/photostream/" target="_blank"><img src="http://farm8.staticflickr.com/7387/11626949416_1a54509e65_m.jpg" alt="" width="240" height="28" /></a></p>
<h5>EPA\'s Climate Zones for Fenestration and DOE\'s Proposed Climate Zones</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/11627295886/" target="_blank"><img src="http://farm4.staticflickr.com/3753/11627295886_d4461617c0_m.jpg" alt="" width="188" height="240" /></a><br /><span class="caption">Figure 1. Challenge Home uses IECC climate zones. Energy Star fenestration has its own climate zones that don&rsquo;t exactly align with the IECC designations.</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/11626162685/in/photostream/" target="_blank"><img src="http://farm6.staticflickr.com/5499/11626162685_a6e099d95f_m.jpg" alt="" width="180" height="240" /></a><br /><span class="caption">An insulator blows fiberglass insulation into netted wall cavities in a new home. (Building American Solution Center)</span></p>
</div>
<p>If you can&rsquo;t comply using the prescriptive approach, you have to comply using the performance method. This might be required if, for instance, you don&rsquo;t have at least 80% Energy Star light fixtures, if the U-value of your windows in a mixed climate is higher than allowed for your climate zone, or if you have too few bedrooms for the house size.</p>
<p>The performance method gives you much more flexibility. It requires using a HERS model and it must be one in which the estimated project index is less than the index of the same home built to the Challenge Home Target Home specifications, adjusted for home size based on Table 3. This size adjustment uses conditioned floor area (CFA) to adjust the target, making it harder for oversized houses to comply:</p>
<blockquote><strong>HERS Target index = Challenge Home Target Home HERS index x (CFA from Table 3 / CFA home to be built) 0.25</strong></blockquote>
<p>The beauty of the performance approach is that you can trade off energy-inefficient features against energy-efficient features as long as you meet the mandatory requirements. For instance, you might be able to have a higher window solar heat gain coefficient (SHGC) but a lower U-factor. That may make sense in a Passive House design that relies on solar heat gain for heating.</p>
<p>The downside to the performance approach is that you have to build a model using RESNET-approved modeling software that can do the Challenge Home analysis; more about the software later.</p>
<h4>Mandatory Requirements</h4>
<p>There are seven Challenge Home mandatory requirements. First, you have to have the home certified as an Energy Star 3.0 home. That sounds simple but it actually requires a fair amount of work compared to Energy Star 2.0. There isn&rsquo;t room to describe all the details in this article (see &ldquo;Energy Star for Homes 3.0,&rdquo; <em>HE</em> Jan/Feb &rsquo;11, p. 6 for more). Most of the requirements amount to smart, high-quality building practices with third-party verification.</p>
<p>Here&rsquo;s a summary of the other Challenge Home mandatory requirements:</p>
<ul>
<li class="hebullets">Fenestration has to meet or exceed the latest Energy Star window requirements. This requirement can get complicated, as I&rsquo;ll explain shortly.</li>
<li class="hebullets">All insulation has to meet or exceed 2012 IECC levels, which are not unreasonable. For instance, depending on climate zone, walls range from R-13 to R-25, ceilings from R-30 to R-49.</li>
<li class="hebullets">Forced-air ducts have to be located within conditioned space. There are exceptions, such as R-8 + 1.3 inches of spray foam on ducts buried under at least 2 inches of blown-in cellulose in a vented attic.</li>
<li class="hebullets">Hot water must be deliverable to all fixtures within 0.6 gallons of discharge, a WaterSense specification. That&rsquo;s approximately the volume of water in 50 feet of &frac12;-inch copper pipe from the source to the destination. Start-up delays on tankless water heaters can easily exceed that requirement. On-demand recirculation systems can qualify; other types of recirculation system do not.</li>
<li class="hebullets">All refrigerators, dishwashers, clothes washers, bath fans, and ceiling fans must be Energy Star-rated.</li>
<li class="hebullets">Eighty percent of the lighting fixtures or lamps must be Energy Star-rated.</li>
<li class="hebullets">You have to comply with all the provisions on the EPA Indoor airPLUS Checklist.</li>
<li class="hebullets">The home must be both solar PV- and solar thermal-ready. There are separate checklists for each of these requirements.</li>
</ul>
<p>The Indoor airPLUS program has been around for several years. It&rsquo;s designed to make sure that buildings have high IAQ. The checklist includes provisions for moisture control, radon-resistant construction, pest management, garage contaminants, forced-air filtering, and low-VOC and low-formaldehyde building materials. You can substitute the Energy Star Water Management Builder Checklist for the airPLUS provisions related to moisture control.</p>
<div class="pullquote accentDarkBlue floatRight" style="width: 220px;">Stay in close communication with both the Challenge Home and the Energy Star program administrators if you have questions.</div>
<p>The solar-ready requirements are straightforward. For both solar thermal and solar PV, you have to do a site assessment, document structural considerations, install conduit and a plumbing chase, make sure there is adequate space for the hardware, do preliminary system designs, and provide the homeowner with all the documentation. Essentially you do everything to provide solar hot water and electricity except permitting, and buying and installing the equipment. The only wrinkle is that the solar-ready checklists, which come from an EPA program, require a certain type of shading analysis. Challenge Home requires a different type of shading analysis.</p>
<p>Altogether, the Challenge Home and Energy Star documentation alone entails 12 pages of checklists and 20 pages of explanatory footnotes. There are numerous exceptions in almost all categories (hence the footnotes). These page counts don&rsquo;t include information from outside sources, such as ASHRAE documentation, Energy Star fenestration documentation, airPLUS specifications, or the IECC code. The devil lurks in the footnotes.</p>
<h4>Devilish Details</h4>
<p>If you follow the Energy Star and Challenge Home prescriptive paths, life is pretty easy. If you&rsquo;re building unusual homes that can comply only if you use the performance path, things can get more interesting. Assuming that you grasp all the subtleties, which can be a challenge in itself, there are still some tricky areas.</p>
<p>The Energy Star requirements are, for the most part, rigorous but not unreasonable. You&rsquo;re expected to have a high-quality thermal envelope with minimal thermal bridging, good air sealing, intelligent HVAC design and commissioning, and good water management practices, all verified by a certified third-party rater.</p>
<p>The most complicated aspect of Energy Star 3.0 certification, at least in California, is that HVAC contractors have to be Energy Star 3.0-certified. They are expected to do ACCA <em>Manual J</em>, <em>D</em>, and <em>S</em> designs. They are also expected to test refrigerant charge, electricity consumption of the air handler and condenser, and static pressure; and to do air balancing. In my experience, most HVAC installers either do not have these skills or don&rsquo;t use them.</p>
<p>That may explain why as of September 2013, there are only 12 Energy Star certified HVAC installers in all of California, and none in the Bay Area, where I live. The closest is in Sacramento, about 60 miles away. That&rsquo;s definitely a barrier to both Energy Star and Challenge Home adoption.</p>
<p>This appears to be less of a problem in other parts of the country. As one HERS colleague said to me a few months ago, &ldquo;I see that there are currently only 13 certified contractors for all of California. By contrast, we have 26 in Virginia, with probably only 10% the number of homes being built. Part of the problem is that there is only a very small market (as I understand it) for the Energy Star certification in California, due to the strength of Title 24.&rdquo;</p>
<p>The Challenge Home mandatory requirements present some challenges as well (perhaps that&rsquo;s why they chose the name Challenge Home?). Here&rsquo;s one example&mdash;the most vexing one I&rsquo;ve encountered. Fenestration has to meet or exceed current Energy Star fenestration requirements. That sounds simple at first reading. Here are some of the devilish details.</p>
<p>Challenge Home uses IECC climate zones. Energy Star fenestration has its own climate zones that don&rsquo;t exactly align with the IECC designations (see Figure 1). You have to make sure you are looking at the correct specifications.</p>
<p>There are various exceptions detailed in copious footnotes. For instance, triple-pane windows with thermal spacers are exempt. You can use area-weighted averages to meet the Energy Star U-factor and SHGC requirements. You can exclude 15 square feet of glazing and one door. You can also exclude fenestration that is part of a passive-solar design if you meet a very specific definition of passive solar.</p>
<p>If you refer to the Energy Star Thermal Enclosure System Rater Checklist, a prerequisite for Challenge Home, you see that fenestration must meet 2009 IECC requirements, not Energy Star requirements. There is also a group of exceptions to this requirement. If the windows don&rsquo;t have NFRC ratings, you have to use Tables 4 and 14 from the ASHRAE 2005 Handbook of Fundamentals to determine your compliance requirements.</p>
<h4>What About Software?</h4>
<p>Both Energy Star and Challenge Home performance path certifications require modeling with RESNET-approved software to calculate a HERS index. The two candidates are REM/Rate and EnergyGauge. They both had their Energy Star 3.0 2012 modules in place in 2012 and REM/Rate released its Challenge Home module in 2013.</p>
<p>In order to get a Challenge Home certification, you have to provide a certified report that claims the home complies with Challenge Home requirements. The problem I&rsquo;m encountering with unusual custom-home projects is that many of the Challenge Home and Energy Star footnoted exceptions are not supported by the modeling software (admittedly, it&rsquo;s very difficult to accommodate so many exceptions). In order to achieve certification, I have to make sure the architects and builders I work with limit their design choices to those items supported by the software.</p>
<p>On top of that, in California we don&rsquo;t use a HERS index like the rest of the country. We use software approved by the California Energy Commission (CEC). Currently, if we want a Challenge Home certificate, we have to build two models&mdash;CEC and HERS. If the project is a Passive House (Challenge Home is now a prerequisite for Passive House U.S. certification), we have to build three models&ndash;HERS, CEC, and Passive House Planning Package (PHPP). After a while, it really starts to feel like a government program.</p>
<p>In all fairness, the Challenge Home program implementers are working on a California-specific program, much like the Energy Star regional program for California, that uses CEC modeling instead of HERS modeling. This may be in place by the time you read this article. They may also be developing regional variations for unusual climate zones, such as Hawaii, or locations with stringent energy codes.</p>
<h4>Whatever Happened to KISS?</h4>
<p>The Keep It Simple Stupid (KISS) principle has been around for a long time. The Challenge Home program, and for that matter, Energy Star 3.0, could use a dose of it. I&rsquo;m a huge advocate of high-performance building, but there&rsquo;s got to be an easier way. I currently advise all my clients who want to get their homes Challenge Home-certified to start with a design with the simplest compliance path and then pay close attention to all the details. It&rsquo;s easy to let one slip.</p>
<p>Additionally, stay in close communication with both the Challenge Home and the Energy Star program administrators if you have questions or are uncertain about any of the requirements. They are very willing to field questions, and they try to resolve complexities.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">Learn more about the <a href="http://www1.eere.energy.gov/buildings/challenge">DOE Challenge Home program</a> and other <a href="http://energy.gov/eere/efficiency/homes">DOE home energy efficiency efforts</a>.</p>
</div>
<p>The Challenge Home program designers are working on simplifying the program and making it work more readily with other programs, especially Passive House U.S. certification. They are also coordinating with the Energy Star folks to bring the programs into closer alignment. I&rsquo;m just worried that by the time all the kinks are worked out, it will be time for Energy Star 4.0 and Challenge Home 2.0. In the meantime, the complexities may prevent builders from accepting the challenge. That would be unfortunate.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>