<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Does Replacing Toilet Fixtures Save Water? | Home Energy Magazine Archive</title>
<meta name="description" content="Thousands of units of low-income housing were retrofitted for energy and water savings through the American Recovery and Reinvestment Act. Still, multifamily ho">
<meta property="article:published_time" content="2012-01-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Does Replacing Toilet Fixtures Save Water?","datePublished":"2012-01-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Thousands of units of low-income housing were retrofitted for energy and water savings through the American Recovery and Reinvestment Act. Still, multifamily ho"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>Does Replacing Toilet Fixtures Save Water?</h1><div class="byline">Published 03.01.2012</div></div>
<div class="article-body"><p>
	Thousands of units of low-income housing were retrofitted for energy and water savings through the American Recovery and Reinvestment Act. Still, multifamily housing remains the poor stepsister of single-family housing when it comes to making homes more water efficient. My company, Koeller and Company, studied the water savings achieved with toilet fixture replacements in an urban apartment complex. Because we feel that a sustainable building should be both water efficient and relatively easy and inexpensive to maintain, we also wanted to find out whether these replacements would reduce maintenance service calls.</p>
<p>
	The Mendelsohn House apartment project in downtown San Francisco conducted a toilet replacement program in 2010. We used the data that Mendelsohn House collected for the analysis that follows. Mendelsohn House is a Todco Development project located just three blocks south of Market Street. It consists of 189 apartment units, most of them occupied by senior citizens. At the time of construction, in 1988, all units were fitted with gravity-fed toilets using 3.5 gallons per flush (gpf).</p>
<div class=\"rightImage\" style=\"width:160px;\">
	<a href=\"http://www.flickr.com/photos/55393876@N07/6624815767/\" title=\"Koeller_Fotolia_28129785_M by Home Energy Magazine, on Flickr\"><img alt=\"Koeller_Fotolia_28129785_M\" height=\"240\" src=\"http://farm8.staticflickr.com/7011/6624815767_ed36d4efbb_m.jpg\" width=\"160\" /></a><span class=\"caption\">Old inefficient toilets can be replaced with new ones without sacrificing performance and user satisfaction. (&copy;Peter Kurgan, fotolio.com)</span></div>
<h4>
	High-Efficiency Toilets (HETs)</h4>
<p>
	In 1999, the first high-efficiency toilets (HETs) were introduced to the North American marketplace. These were all gravity-fed dual-flush units. HETs are defined as toilets with an effective flush volume at least 20% below the federal maximum of 1.6 gallons; HETs therefore flush at 1.28 gallons or less, on average. In 2001, the first pressure- assist single-flush HETs were field-tested in California by manufacturers and the water utilities. Upon completion of those trials, and subsequent product refinement, the first pressure-assist HETs were introduced into the marketplace in 2003. All of those first units utilized the Sloan Flushmate IV pressure vessel and flushing system.</p>
<p>
	Since the introduction of the Flushmate-equipped HETs, many toilet manufacturers have refined their bowl designs and improved the hydraulic matching of the Flushmate unit with their fixture bowls. As a result, flush noise levels have been much reduced and pressure-assist fixtures may now be found in residences, hotel guest rooms, and other areas where noise is an important selection factor.</p>
<h4>
	Toilet Replacement Project</h4>
<p>
	In April 2010, Mendelsohn began a toilet replacement project in which the 22-year-old non-efficient gravity-fed fixtures in the building, 192 in all, were replaced with 1 gpf Kohler two-piece pressure-assist fixtures equipped with the Sloan Flushmate IV system, in one of two models: Kohler&#39;s K-3519 Highline Pressure Lite, with a K-4304 ADA bowl and a K-4484 tank; and Kohler&#39;s K-3531 Wellworth Pressure Lite, with a K-4303 bowl and a K-4484 tank. Both models are EPA WaterSense-certified and -labeled HETs, ensuring top performance and user satisfaction (see &quot;The Real High-Efficiency Toilets Have Arrived,&quot; <em>HE</em> Water/Energy: Linking Efficiency Efforts (Special Edition), &#39;07, p. 10). A licensed plumber performed installation of the replacement fixtures. Replacements were begun in April 2010 and completed by May 4, 2010.</p>
<div class=\"rightImage\" style=\"width:240px;\">
	<a href=\"http://www.flickr.com/photos/55393876@N07/6624815569/\" title=\"Koeller_Figure1 by Home Energy Magazine, on Flickr\"><img alt=\"Koeller_Figure1\" height=\"164\" src=\"http://farm8.staticflickr.com/7001/6624815569_2caf91c87f_m.jpg\" width=\"240\" /></a><span class=\"caption\">Figure 1. Mendelsohn water use declined dramatically after toilet replacement.</span><br />
	<a href=\"http://www.flickr.com/photos/55393876@N07/6624815291/\" title=\"Untitled by Home Energy Magazine, on Flickr\"><img alt=\"\" height=\"169\" src=\"http://farm8.staticflickr.com/7021/6624815291_5cac3cc4bc_m.jpg\" width=\"240\" /></a><span class=\"caption\">Figure 2. Quarterly water use dropped by 1 million gallons.</span></div>
<h4>
	Study Results</h4>
<p>
	Mendelsohn&#39;s site administrator (manager) tracks water use and maintenance service calls on a monthly basis. Using data collected both before and after the toilets were replaced, it was possible to calculate the reductions in both water use and maintenance calls. Mendelsohn has little irrigated landscape, so water use is confined almost entirely to individual apartments, and to heating and cooling systems. Using meter data from utility bills and in-house maintenance records, we identified a downward trend in water use after the toilets were replaced. Maintenance calls related to toilets declined as well. No other significant water efficiency measures were implemented during or immediately after replacement.</p>
<p>
	&nbsp;</p>
<h4>
	Water Use</h4>
<p>
	Figure 1 shows water use by Mendelsohn over the study period. Figure 2 shows quarterly and annual average water use before and after replacement. The reduction amounted to approximately 4 million gallons per year, equal to approximately 56 gallons per day per replaced toilet.</p>
<p>
	The 1999 AWWA Research Foundation Residential End Use Study determined that the average person flushes a toilet approximately 5.1 times per day. Subjects in this study were residents of single-family homes, where some people work or go to school for part of the day. However, retired people, who spend most or all of their day at home, populate the Mendelsohn complex almost entirely. For this analysis, we therefore assumed an average flush count of 7.1 per day per person. Average occupancy is two persons per dwelling unit.</p>
<p>
	When these values are multiplied by a savings of 2.5 gallons per flush, (assuming a reduction from 3.5 gallons to 1 gallon), the calculated (or theoretical) savings for a two-person household with one toilet is about 36 gallons per toilet per day.</p>
<p>
	While many toilet replacement studies have found greater-than-expected savings, the magnitude of the difference between the calculated savings (36 gallons) and the measured savings (56 gallons) strongly suggests that the additional 20 gallons of savings were achieved as a result of other factors. Here are three possible explanations.</p>
<p>
	First, the replaced gravity-fed fixtures had been in use for approximately 22 years. Over that period of time, flush volume adjustments are typically made by maintenance personnel to correct for reported performance problems. These adjustments sometimes involve replacing fill valves, flappers, or entire flush valves. For this reason, it is likely that the flush volume of the gravity-fed fixtures may have been greater than 3.5 gallons at the time of replacement. The actual flush volumes and the physical condition of the replaced fixtures were not measured in this study. If the flush volume is greater than 3.5 gallons, savings will likewise be greater; if the flush volume is less than 3.5 gallons, savings will likewise be less. In this latter case, flush performance may be sacrificed, and double flushing will waste more water, as explained below.</p>
<p>
	Second, as other studies involving the replacement of gravity-fed toilets have shown, there are often leaks within the tank. These leaks may occur through the flapper or the overflow tube. In the case of old toilets fitted with ballcock-type fill valves (as opposed to pressure-resistant pilot-type fill valves), changes in water pressure can cause the fill valve to open, releasing water into the tank. This raises the water level above the overflow point, and the water drains through the overflow tube. (This usually occurs in the very early morning, when municipal system pressures are at their highest.) Replacing an aging gravity-fed toilet with a new pressure-assist toilet eliminates these leaks, reducing water use.</p>
<p>
	Third, frequent double-flushing to clear waste results in excessive water use. Poor flush performance in both aging and new toilets can lead to double-flushing. However, the older fixtures are more prone to poor flush performance, particularly if incorrect replacement parts have been installed in the tank, or the flush volume has been modified, as explained above.</p>
<h4>
	Service Calls for Maintenance and Repairs</h4>
<p>
	Service calls for maintenance also decreased when the gravity-fed toilets were replaced. Mendelsohn residents expect that their toilet will always perform satisfactorily, usually without regard to water consumption. When they are dissatisfied, they will frequently put in a service call, leading to a visit by maintenance staff. The Mendelsohn site administrator also closely tracks service calls for toilets. In the 14 months prior to replacement, there were 80 service calls for the old gravity-fed toilets. In the first 6 months after replacement, there were 5 service calls for the new toilets. In the following 11 months, there were no service calls for the new toilets.</p>
<h4>
	Flush with Success</h4>
<p>
	Any project that replaces aging inefficient toilets with HETs will save water, and the Mendelsohn project was no exception. However, the savings that we found in this study were higher than the savings that would be expected solely from a flush volume reduction of 2.5 gallons. The other factors noted above probably go far to explain the extra 20 gallons per day of achieved savings.</p>
<p>
	The secondary major benefit of the replacement program was the 93% reduction in service calls. We attribute this reduction to improved flush performance and fixture reliability, and the elimination of frequent repairs.</p>
<div class=\"moreinfobox\">
	<p class=\"moreinfohead\">
		learn more</p>
	<p class=\"moreinfo\">
		Find out more about the Mendelsohn Apartments, located at 737 Folsom Street in San Francisco, by going to <a href=\"http://www.todco.org/aboutus.html\">www.todco.org/aboutus.html</a>.</p>
	<p class=\"moreinfo\">
		To find out more about the replacement toilets described in this article, as well as other similar high-performance fixtures from other manufacturers, go to <a href=\"http://www.map-testing.com\">www.map-testing.com</a>. At this site, you will find performance data on over 2,500 different toilet models from over 100 brands and manufacturers, including a full listing of all WaterSense-certified models.</p>
</div>
<h4>
	Recommendations</h4>
<p>
	Old inefficient toilets can be replaced with new ones without sacrificing performance and user satisfaction. This is particularly true when pre-1992 toilets are replaced with new EPA WaterSense models; in the case of the Mendelsohn project significant savings showed up immediately in the water bills. Regardless of where they are installed, we recommend that all 3.5 gallon and 5.0 gallon toilets be replaced with new high-performance WaterSense models, which are independently tested for flush performance and durability. Rebates or other financial subsidies are often available from local governments and water providers to offset replacement costs.</p>
<p class=\"authorbox faintLightBlueBG\">
	<strong>John Koeller</strong> <em>is a registered professional engineer with extensive experience in water-efficient technologies and products. Widely recognized as a water efficiency specialist, Koeller is a consultant to numerous water providers, green-building organizations, and private-sector firms. He is codeveloper of Maximum Performance (MaP) testing for toilet fixtures. </em></p>
<p>
	<em>A very special thank you goes to Willie Abasta, site administrator for the Mendelsohn project. Abasta was of immense assistance in furnishing information on the replacement program and its effects, including historical records on water use and maintenance service calls.</em></p>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>