<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Dust-Control Strategies for Energy Upgrades | Home Energy Magazine Archive</title>
<meta name="description" content="Completing weatherization and home performance upgrades can be dirty work. Add the challenges of being in occupied homes, and you have one of the toughest jobs ">
<meta property="article:published_time" content="2019-12-09">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Dust-Control Strategies for Energy Upgrades","datePublished":"2019-12-09","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Completing weatherization and home performance upgrades can be dirty work. Add the challenges of being in occupied homes, and you have one of the toughest jobs "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2019</div><h1>Dust-Control Strategies for Energy Upgrades</h1><div class="byline">Published 09.12.2019</div></div>
<div class="article-body"><p>Completing weatherization and home performance upgrades can be dirty work. Add the challenges of being in occupied homes, and you have one of the toughest jobs in the industry! The type of dust created during energy upgrades ranges from a substantial nuisance to a documented hazard, like lead or even asbestos. Program and regulatory compliance (OSHA, EPA, and so on) is often thought of as the primary reason to work safely and control dust, but customer and worker safety are equally important. The good news is that with a little planning and the right tools, you can overcome the many dust-control challenges facing today&rsquo;s installer and clearly set yourself apart from the competition.</p>
<h4>The Benefits of Dust Control</h4>
<p>Effective dust control can increase jobsite efficiency by reducing cleanup time and can protect workers and occupants while improving the quality of your work and your organization&rsquo;s level of customer service.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49192132187/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49192132187_ab714349b6.jpg\" alt=\"Untitled\" width=\"500\" height=\"364\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Worker using a HEPA vacuum to clean residual dust off personal protective equipment. (Slipstream/DEHCR)</span></p>
<p>Reducing dust and protecting a home&rsquo;s flooring can make a lasting positive impression on your customers. Imagine two contractors preparing to install sidewall insulation from the interior by drilling holes on the inside of a home. One drills the holes with little to no floor covering, allowing a fine layer of dust to cling to every object in the room. The other carefully constructs a barrier wall from floor to ceiling, protects the floor with plastic sheeting, and uses a shroud attached to a HEPA vacuum while drilling the holes, limiting the amount of dust in the room.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49192126052/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49192126052_fc9df97616.jpg\" alt=\"Untitled\" width=\"500\" height=\"433\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">[top left &amp; right] Note that the contractor on the left is using a drill shroud to control dust and personal protective equipment for protection, whereas the one on the right is using neither. [bottom left] Interior wall insulation access holes. [bottom right] A worker adding insulation to an enclosed ceiling cavity from the interior. (Slipstream/DEHCR)</span></p>
<p>Which one would you choose? Which one would you refer to a neighbor or consider a &ldquo;professional&rdquo;? As a quality assurance inspector, I have interviewed customers on the receiving end of both scenarios and, as you may have guessed, the ones whose contractors practiced dust control were far more satisfied with the job.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49191431618/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49191431618_c2c8f0ef72.jpg\" alt=\"Untitled\" width=\"500\" height=\"472\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">[top left] A homemade shroud. (Photo courtesy of North Central CAP) [top right] A commercially available shroud. [bottom] A shroud in use. (Slipstream/ DEHCR)</span></p>
<p>Working safe to reduce dust hazards is not only the right thing to do, it&rsquo;s sometimes the law. Homes built before 1978, which contain lead paint, and older homes with asbestos mixed into the wall plaster or drywall compound pose safety hazards for which there are additional requirements.</p>
<p>The work practices described in this article are general practices; they do not provide a step-by-step protocol for meeting each state or program&rsquo;s lead and asbestos rules. Check with your state health department and program funder to ensure that your work practices are following OSHA, EPA, and the Standard Work Specifications (SWS) required by the Weatherization Assistance Program (WAP) before you embark on a renovation project.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49191935381/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49191935381_5d7eafcfb5.jpg\" alt=\"Untitled\" width=\"500\" height=\"273\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Drilling without a shroud. (Slipstream/DEHCR)</span></p>
<p>Customers need to know that their family will be safe when a contractor weatherizes their home. Read on to learn from those who have spent decades in the field developing creative and cost-effective methods for weatherizing homes while complying with related safety rules.</p>
<h4>Achieving Effective Dust Control</h4>
<p>Let&rsquo;s look at the key elements supporting effective dust control.</p>
<p style=\"font-size: 14px;\"><em>Shrouded Equipment</em></p>
<p>Less dust means fewer hours spent cleaning up at the end of each project. When cutting or drilling with a power tool, use a shroud attached to a HEPA vacuum. Many tool manufacturers have shrouds that fit their tools; prices range from $50 to $300. A lower-cost alternative is a homemade shroud, which can be made for under $20 and often works as well or better. For more on using shrouds, see &ldquo;Tips That Make Your Job Easier When You Use Shrouds.&rdquo;</p>
<div style=\"background-color: #f2f3f4; padding: 1px 15px 5px 15px;\">
<h4>Tips to Make Using Shrouds Easier</h4>
<a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49192139822/in/album-72157712126074616/\" data-flickr-embed=\"true\"><img style=\"float: right; padding-left: 15px;\" src=\"https://live.staticflickr.com/65535/49192139822_364ff81b93_q.jpg\" alt=\"Untitled\" width=\"150\" height=\"150\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<p style=\"font-size: 12px;\">When using a drill shroud, add 50 to 100 feet of insulation hose to the HEPA vacuum. This allows for less noise and more room to work. Shrouds typically work best with hole saws. By adding an ejector spring, you will push drywall plugs or material out or into the wall. This prevents material from remaining in the saw, which would oblige you to pry it out each time a hole is drilled, adding time to the job and releasing the very dust and debris you are trying to eliminate.</p>
</div>
<p style=\"font-size: 14px;\"><em>Constructing Containment</em></p>
<p>Containment is a broad term. It can mean anything from a piece of plastic on the ground to a barrier wall or a small enclosure. Homemade PVC frames or commercially available extendable poles can be used to create barrier walls or enclosures to limit the spread of dust. Containments work well for a variety of residential measure installations, such as:</p>
<ul>
<li>cutting attic access holes;</li>
<li>drilling wall insulation access holes;</li>
<li>installing mechanical ventilation; and</li>
<li>making electrical upgrades.</li>
</ul>
<p>The goal of any containment is to collect dust or debris and prevent it from spreading to other areas of the home. In some cases, regulations may require containment. In other cases, you may choose to use a containment strategy to restrict occupant access or prevent insulation or demolition debris from creating a nuisance for the homeowner. This can be especially beneficial when working on homes where the occupants have respiratory issues. The keys to effectively setting up a containment work area are to plan ahead and to have the right material for the job. Follow these steps when setting up an interior containment:</p>
<ol>
<li>Minimize the work area to conserve material and reduce cleanup time.</li>
<li>Remove any objects from the work area.</li>
<li>Cover immovable objects or electronics with disposable plastic sheeting.</li>
<li>Protect the floor.</li>
<li>Install plastic barrier walls or mask the area with plastic.</li>
<li>Install an &ldquo;I&rdquo; door or use a zipper door for access.</li>
</ol>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49191454373/in/album-72157712126074616/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49191454373_5c9175167a.jpg\" alt=\"Untitled\" width=\"500\" height=\"160\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">[left] Commercially available extendable poles. (Slipstream/ DEHCR) [middle] Homemade extendable PVC framework. (Slipstream/ DEHCR) [right] A 1&frac14;-inch PVC pipe with a 1-inch PVC pipe inside it allows poles to move up and down and clamp in place. (Bob Pfeiffer, Slipstream/DEHCR)</span></p>
<p>These steps are general good practice and may vary depending on the type of work or the hazard you are dealing with. The WAP SWS require dust control to protect worker and occupant health. Following the work practices and containment strategies described above helps to ensure that this requirement is met. For example, SWS 4.11.1.1a, under Insulation/ Walls/Preparation/ Exterior Wall Dense Packing/ Single-Family Homes, says, &ldquo;Interior will be masked and dust controlled during drilling when accessing from interior.&rdquo;</p>
<p>Exterior work requiring containment, such as installing windows or removing painted siding, uses some of the same tools, and is based on some of the same concepts as interior work, but in exterior work the priority is protecting the ground and any adjacent properties. For lead renovator and asbestos work, you must also post warning signs, and follow more-specific work protocols. Follow these steps when working on exterior containments to keep dust and debris from insulation upgrades or renovation to a minimum and to streamline the cleanup process:</p>
<ol>
<li>Remove any objects from the work area.</li>
<li>Minimize the work area (unless the space is specified by regulation, e.g., 10 feet of ground cover).</li>
<li>Protect the ground.</li>
<li>Close or cover exterior windows within the work area.</li>
<li>Install a hygiene area and tack pad outside of the work area. (A tack pad is a small piece of plastic that workers stand on to remove personal protective equipment.)</li>
<li>Wrap 2 x 4 lumber in the plastic ground cover to form a curb around the work area to prevent debris from spreading and to weigh down the plastic.</li>
</ol>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49191929756/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49191929756_f046c7cc80.jpg\" alt=\"Untitled\" width=\"500\" height=\"183\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">[left] You can use a small cup as a shroud filled with shaving cream! [right] Here is a Post-it Note with a bead of shaving cream that catches debris. (Courtesy of ADVOCAP)</span></p>
<p style=\"font-size: 14px;\"><em>Working Wet</em></p>
<p>Work wet whenever possible. This helps to reduce dust. Misting surfaces with amended water prior to or during cutting and drilling helps keep dust particles from becoming airborne. Fill a small paper cup with shaving cream when drilling small holes and use it as a shroud; the dust and debris will cling to the shaving cream. This technique works well for pilot drill holes when using drywall anchors to install smoke alarms or CO detectors, or for smaller test holes an energy auditor may drill when checking for existing insulation. An alternative method is to add a bead of shaving cream to a Post-it Note below the hole being drilled before drilling small holes. The dust clings to the shaving cream on the paper rather than falling to the floor.</p>
<h4>Innovations</h4>
<p>Field staff have come up with many creative ideas over the years. Here are a few of them:</p>
<ul>
<li>Use a 6-gallon storage tote as a shroud for exhaust fan upgrades when work can be done from the attic space. A HEPA vacuum can be incorporated if desired.</li>
<li>Use an asbestos glove bag while drilling interior insulation access holes or installing a new exhaust fan. This is a great way to keep difficult work clean in confined areas, such as a customer&rsquo;s bathroom.</li>
<li>Use a HEPA vacuum with the end of the hose placed into the containment enclosure to create a slight negative air pressure in the work area. When the hose is placed in the side of the work area farthest from the worker, dust is drawn away from the breathing zone.</li>
</ul>
<p><a title=\"fe-chovanec-4\" href=\"https://www.flickr.com/photos/55393876@N07/49192128142/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49192128142_0eeacf4f40.jpg\" alt=\"fe-chovanec-4\" width=\"500\" height=\"407\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">[top] A storage tote being used as a shroud during a bathroom fan upgrade. [bottom left] A HEPA vacuum is incorporated into the containment enclosures. [right] An asbestos glove bag is used to install a bathroom exhaust fan.</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/49191937266/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://live.staticflickr.com/65535/49191937266_be389ac62b.jpg\" alt=\"Untitled\" width=\"500\" height=\"379\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Dave Williams of ADVOCAP\'s weatherization department demonstrates how a glove bag can be used to control dust. (Slipstream/DEHCR)</span></p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Below are some helpful resources:</p>
<p class=\"moreinfo\"><a href=\"http://slipstreaminc.org/solutions/training\" target=\"_blank\">Slipstream Training</a></p>
<p class=\"moreinfo\"><a href=\"http://fliphtml5.com/avay/ugak/basic\" target=\"_blank\">&ldquo;Make Your Own Drill Shroud,&rdquo;</a> by Joe Hall.</p>
<p class=\"moreinfo\"><em><a href=\"http://www.epa.gov/sites/production/files/documents/renovaterightbrochure.pdf\" target=\"_blank\">EPA Renovate Right</a></em> brochure</p>
<p class=\"moreinfo\"><a href=\"http://www.epa.gov/lead/epahud-model-renovator-training-course\" target=\"_blank\">EPA/HUD Lead Training Course</a></p>
<p class=\"moreinfo\"><a href=\"http://www.epa.gov/asbestos/asbestos-training\" target=\"_blank\">Asbestos Training</a></p>
<p class=\"moreinfo\"><a href=\"http://sws.nrel.gov\" target=\"_blank\">Standard Work Specifications (4.11.1.1a and 2.0100.1c)</a></p>
</div>
<h4>Worker Protection</h4>
<p>Over 20 years ago, when I first started working on existing homes as a young weatherization installer, there were no formal training programs or mentors to teach me dust-control strategies, and methods like using tool shrouds were not consistently implemented. We live in a different world now, where crews and contractors have access to high-quality personal protective equipment (PPE), effective tools to get the job done right, and workplace respirator programs for staff.</p>
<p>When working with lead, asbestos, or even just itchy fiberglass insulation, the following PPE is recommended:</p>
<ul>
<li>protective coveralls;</li>
<li>head covering (hat, painter&rsquo;s spray sock) or coverall with hood;</li>
<li>full face respirator with HEPA filter;</li>
<li>high-quality gloves; and</li>
<li>shoe covers.</li>
</ul>
<p>Your employer is not the only one responsible for worker safety; it is up to each one of us. If you see someone on your jobsite ignoring safety rules or using inadequate PPE, I encourage you to say something. Our mission of improving energy efficiency, comfort, and health is an important one. We need to make sure that the people who do the work and the people who live in the homes we work on are protected.</p>
<h4>Spreading the Safe Work Practice Knowledge</h4>
<p>While there is no substitute for formal training on safe work practices or for field experience, we can learn from each other by sharing ideas and by using some of the techniques described in this article. If you are already using these techniques and have confidence in yourself, continue doing what you&rsquo;re already doing. In addition, I encourage you to share your expertise and experience with the next generation of retrofit installers. If you are new to the industry and are just learning about safe work practices, I hope you use the techniques described in this article and seek out training specific to any hazards you may encounter.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Cory Chovanec,</strong> <em>building science specialist at Slipstream, is a hands-on energy professional with more than 20 years of experience in various facets of residential building performance. In addition to developing and delivering a number of Slipstream&rsquo;s building science training courses, he performs in-field quality assurance inspections. He has trained on how to work safely with asbestos and is a certified lead renovator. Cory has acquired multiple certifications from BPI and is a BPI exam proctor. Additionally, he participated in the development of Slipstream&rsquo;s first IREC-accredited training program.</em><br /> <br /> <em>This article was supported with funding from DOE\'s Weatherization Assistance Program.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>