<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>ECM Efficiency | Home Energy Magazine Archive</title>
<meta name="description" content="The author completes the measurements. (Image credit: Building Science Corporation)

	The two technologies used in furnace and air handler blower motors are per">
<meta property="article:published_time" content="2010-05-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"ECM Efficiency","datePublished":"2010-05-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The author completes the measurements. (Image credit: Building Science Corporation)

	The two technologies used in furnace and air handler blower motors are per"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>ECM Efficiency</h1><div class="byline">Published 03.05.2010</div></div>
<div class="article-body"><div class="picture right" style="width: 300px;">
	<img alt="" height="283" src="http://www.homeenergy.org/UserFiles/image/27-3_p29.jpg" width="300" /><span class="caption">The author completes the measurements. (Image credit: Building Science Corporation)</span></div>
<p>
	The two technologies used in furnace and air handler blower motors are permanent split-capacitor (PSC) or induction motors and, more recently, electronically commutated motors (ECMs), which are also known as brushless DC motors. ECMs can offer gains in efficiency, especially when their variable-speed capacity is utilized (for example, with a continuous low-speed fan for circulation and destratification, low-speed heating mode). These ECMs are widely used in higher-end furnaces and air handlers (typically referred to as variable-speed units); they are used especially in efficiency-focused work and high-end residences.<br />
	<br />
	A full background on the use of ECMs in air handlers is not the focus of this article. The subject has been discussed at length in previous issues of Home Energy (see &ldquo;The Electric Side of Gas Furnaces,&rdquo; <em>HE</em> Nov/Dec &rsquo;03, p. 24; and &ldquo;Motors Matter,&rdquo; <em>HE</em> July/Aug &rsquo;00, p. 31). This article focuses instead on air handler energy use and fan efficiency. It is based on a study conducted in 2009 by the Building Science Corporation (BSC), where I work, for the Building America Program. It includes a survey of previous research, and it discusses the results of field measurements. Note that this study is by no means a large-scale survey. However, this research for this study was a matter of particular interest to BSC, given the push toward higher- and higher-performance houses in the Building America program. As enclosure improvements reduce heating and cooling loads, the smaller electrical loads&mdash;including the parasitic loads of the air handler motor&mdash;become more significant, and thus worth measuring.</p>
<h4>
	Background&hellip; and a Plea for Sanity</h4>
<p>
	I began my research by conducting a survey of previous work on this topic. Having done so, I have to send out a plea for sanity: There are a lot of air handler efficiency metrics out there, all of them measuring the same thing. They include CFM/watt, watt/CFM, watts/1,000 CFM, and kW/CFM. I personally prefer metrics of efficiency that are of the form output divided by input. This type of metric increases with improved efficiency, much like such common examples as miles per gallon (mpg), annual fuel utilization efficiency (AFUE), seasonal energy efficiency ratio (SEER), and heating seasonal performance factor (HSPF)&mdash;which are efficiency metrics for cars and trucks, furnaces and boilers, air conditioners, and heat pumps, respectively. However, it appears that the majority of the industry leans toward watt/CFM (W/CFM). As a compromise, this article will use the first two metrics.<br />
	&nbsp;</p>
<div class="picture left" style="width: 400px;">
	<a href="http://www.homeenergy.org/UserFiles/image/27-3_p34-lg.jpg" onclick="window.open(this.href, '', 'resizable=no,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=824,height=506'); return false;"><img alt="" border="0" height="246" src="http://www.homeenergy.org/UserFiles/image/27-3_p34.jpg" width="400" /></a>
	<center>
		<span class="caption"><a href="http://www.homeenergy.org/UserFiles/image/27-3_p34-lg.jpg">Enlarge Image</a></span></center>
</div>
<p>
	My survey of previous work on this topic was taken from many sources, including standards and test procedures, simulation assumptions, laboratory measurements, and field surveys (see Table 1). Some of the numbers and what they mean are described in detail below.<br />
	Standards<br />
	The DOE procedure for testing air conditioner SEER assumes a default air handler fan efficiency, given that exterior condensers are combined with a variety of interior units. This default value is an unrealistically high efficiency, compared to common field measurements.<br />
	<br />
	Sachs and others (2006) proposed an alternate default, which is consistent with field surveys of real HVAC equipment.</p>
<h4>
	Simulations</h4>
<p>
	Detailed hourly simulations need to assume an air handler fan efficiency. The value used by the simulation Energy Gauge USA for ECMs is shown. For reference, PSC motors are given the value of 2.0 CFM/W or 0.5 W/CFM.</p>
<h4>
	Laboratory Testing</h4>
<p>
	Wilcox and others (2006) in California provided laboratory measurements of air handler efficiencies at two external static pressures: 0.5 inches of water column (IWC) and 0.8 IWC, or 125 and 200 Pa. Results are shown in Table 1 for the ECM air handlers; efficiency drops with increasing static pressure.<br />
	<br />
	Springer&rsquo;s study of high-minimum-efficiency reporting values (high-MERV) filters included ECM air handler efficiency figures over a range of pressures. (See &ldquo;Is There a Downside to High-MERV Filters?&rdquo; HE Nov/Dec &rsquo;09, p. 32.)</p>
<h4>
	Field Testing</h4>
<p>
	The 2.0 CFM/W or 0.5 W/CFM median figure comes from a 2005 California field survey of 60 furnace systems (Wilcox et al.; motor type not specified), and is a reasonable representation of installed efficiencies of air handler fans. One result of this research will be California standards on air handler minimum-efficiency levels.<br />
	<br />
	Building Science Corporation (BSC) tested four field-installed ECM air handlers in California in 2007. As in many of the previous studies, efficiency was hampered by high static pressures.<br />
	<br />
	BSC also tested an additional ECM air handler in California in 2009, with similar results.<br />
	<br />
	So what do these numbers mean? Overall, measured air handler efficiencies for ECM models varied from 2.0 to 3.3 CFM/W (0.33 to 0.50 W/CFM)&mdash;ranging from barely better than the median air handler efficiency to substantially better. This range straddles the assumed fan efficiency value used in simulation programs (2.5 CFM/W or 0.4 W/CFM).<br />
	Furthermore, high static pressures are sadly the norm in installed equipment. Systems were typically far from the 0.50 IWC/125 Pa level recommended by manufacturers. This is a particular problem with ECMs; their controls are designed to increase fan speed (and thus energy use) to provide a specific programmed flow, using feedback to determine if the target is being met. Therefore, highly restrictive duct systems directly reduce air handler efficiency, due to equipment strain to reach the air flow target at high speeds.<br />
	&nbsp;</p>
<div class="picture right" style="width: 400px;">
	<img alt="" height="295" src="http://www.homeenergy.org/UserFiles/image/27-3_p35.jpg" width="400" /><span class="caption">Measurement procedure, showing digital manometer (Energy Conservatory DG-700) and power meter (The Energy Detective). TrueFlow airflow measurement plate is inside filter slot. (Image credit: Building Science Corporation)</span></div>
<h4>
	Doing the Measurements</h4>
<p>
	We continued with measurements of an ECM air handler installed in our facility. Variable-speed air handlers are typically field configurable for a range of air flows; this model could be set up to provide air flow for 1.5 to 3 tons of cooling, with additional settings within that range (350, 400, or 450 CFM/ton). A hydronic hot water coil fed by a condensing gas boiler provides heating; cooling is provided by a 2.5-ton outdoor condenser; a 5-inch MERV 11 pleated media filter is installed. The cooling coil is an integrated portion of the air handler cabinet, as opposed to an add-on coil.<br />
	<br />
	To measure air flow and electrical power draw, we used common equipment available to most home performance contractors. Air flow was measured with an Energy Conservatory TrueFlow plate flowmeter located in the filter slot. Our previous fieldwork compared TrueFlow results with an Energy Conservatory Duct Blaster fan as a powered calibrated orifice at the air handler; results were relatively consistent.<br />
	<br />
	These air flow measurements are complicated by the fact that ECM air handlers &ldquo;seek&rdquo; their target air flow, so they will react to a change in the system flow resistance by increasing or decreasing fan speed accordingly. As a result, the actual flow typically must be calculated with a correction determined by the supply plenum pressures in the two conditions. However, in this case, the TrueFlow plate was close enough in air flow resistance to the installed filter that this correction was an average of 2% of total air flow. Of course, the power measurement must be taken at the correct corresponding state.<br />
	<br />
	Electrical power use was measured with a meter from The Energy Detective (TED), temporarily installed at the electrical disconnect box for the air handler. This unit was used instead of a plug-in meter such as a Kill-A-Watt because these were 220V hard-wired units. The TED has a manufacturer-stated accuracy of &plusmn;2%; however, it has a resolution of only 10 watts.</p>
<h4>
	Show Me the Data</h4>
<p>
	My first few measurements of power use were down around 30&ndash;80 watts, and my immediate reaction was &ldquo;Oops &hellip; I must have something hooked up backward!&rdquo; To me, air handler draws are supposed to be up in the 500W&ndash;1,000W range. I double-checked with an amp clamp and found similar results, much to my puzzlement. It then dawned on me that I had the air handler on a relatively low setting (350&ndash;550 CFM). I cross-checked with the manufacturer&rsquo;s specifications, and this lined up with their numbers for this speed range. For reference, the fan efficiencies at this low end are roughly 5 to 8 CFM/W (0.15 to 0.20 W/CFM).<br />
	&nbsp;</p>
<div class="picture left" style="width: 400px;">
	<a href="http://www.homeenergy.org/UserFiles/image/27-3_p36a-lg.jpg" onclick="window.open(this.href, '', 'resizable=no,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=804,height=459'); return false;"><img alt="" border="0" height="228" src="http://www.homeenergy.org/UserFiles/image/27-3_p36a.jpg" width="400" /></a><br />
	<center>
		<span class="caption"><a border="0" href="http://www.homeenergy.org/UserFiles/image/27-3_p36a-lg.jpg" onclick="window.open(this.href, '', 'resizable=no,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=804,height=459'); return false;">Enlarge Image</a></span></center>
	<br />
	<span class="caption"><strong>Figure 1.</strong> The figure demonstrates that the horsepower varies with the cube of the RPM (and therefore the cube of the CFM). (Image credit: Building Science Corporation)</span><br />
	<br />
	<br />
	<br />
	<a href="http://www.homeenergy.org/UserFiles/image/27-3_p36b-lg.jpg" onclick="window.open(this.href, '', 'resizable=no,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=774,height=492'); return false;"><img alt="" border="0" height="228" src="http://www.homeenergy.org/UserFiles/image/27-3_p36b.jpg" width="400" /></a><br />
	<center>
		<span class="caption"><a border="0" href="http://www.homeenergy.org/UserFiles/image/27-3_p36b-lg.jpg" onclick="window.open(this.href, '', 'resizable=no,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=774,height=492'); return false;">Enlarge Image</a></span></center>
	<br />
	<span class="caption"><strong>Figure 2.</strong> Note that at high static pressures, this unit has efficiencies in the 2.5 CFM/W (0.40 W/CFM) range&mdash;similar to the field-measured efficiencies shown previously. But at lower static pressures, the fan efficiency goes up substantially. (Image credit: Building Science Corporation)</span><br />
	<br />
	<br />
	<br />
	<a href="http://www.homeenergy.org/UserFiles/image/27-3_p38a-lg.jpg" onclick="window.open(this.href, '', 'resizable=no,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=767,height=429'); return false;"><img alt="" border="0" height="224" src="http://www.homeenergy.org/UserFiles/image/27-3_p38a.jpg" width="400" /></a><br />
	<center>
		<span class="caption"><a border="0" href="http://www.homeenergy.org/UserFiles/image/27-3_p38a-lg.jpg" onclick="window.open(this.href, '', 'resizable=no,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=774,height=492'); return false;">Enlarge Image</a></span></center>
	<br />
	<span class="caption"><strong>Figure 3. </strong>Notice that decreasing the tonnage essentially pushes the efficiency curves upward, that is, efficiency improves. All of these data come from a single unit, so running it at a lower tonnage (speed) means less air flow through the same resistance. (Image credit: Building Science Corporation)</span></div>
<p>
	I then ramped the air handler through a range of air flows while measuring power draw, but leaving the duct system in its as-found condition. The resulting air flow versus watt draw relationship is shown in Figure 1.<br />
	<br />
	Those of you who pay attention to geeky things might notice that this is a demonstration of the fan laws (well &hellip; almost&mdash;see below). It demonstrates, specifically, that the horsepower varies with the cube of the RPM (and therefore the cube of the CFM). Therefore, for instance, doubling the air flow (CFM) results in 8 times the power draw.<br />
	<br />
	But why &ldquo;well &hellip; almost?&rdquo; The simple fan laws don&rsquo;t include any effects of motor efficiency, while in reality, this plot combines both the fan laws and motor efficiency. However, one ECM manufacturer states that its motor efficiency remains almost constant (65%&ndash;72%) over the entire speed range (Nailor, 2003). So overall, the dominant effect shown in Figure 1 is the cube fan law. In contrast, a PSC motor has a full-load efficiency of up to 62%, but when speeds are turned down, efficiencies can fall to 12%&ndash;45%.<br />
	<br />
	These results then can be plotted in terms of air handler efficiency (CFM/W) versus external static pressure. See Figure 2.<br />
	<br />
	Note that at high static pressures like 0.8 IWC/200 Pa, this unit has efficiencies in the 2.5 CFM/W (0.40 W/CFM) range&mdash;similar to the field-measured efficiencies shown previously. But at lower static pressures, the fan efficiency goes up substantially&mdash;at 0.5 IWC (125 Pa), close to 4 CFM/W (0.25 W/CFM), and even better at lower static pressures. Those lower static pressures would be likely in heating mode (in a system designed for cooling flows); in first-stage operation of a two-stage unit; or in lower-speed continuous fan-on mode.<br />
	<br />
	This manufacturer provides detailed air flow and power draw tables; the fan efficiency was calculated, and the results were plotted in a similar manner for this 1.5- to 3.0-ton variable-speed air handler. Results are shown at the various tonnage ratings, at 400 CFM/ton. See Figure 3.<br />
	<br />
	The first trend to notice is that decreasing the tonnage essentially pushes the efficiency curves upward, that is, efficiency improves. All of these data come from a single unit, so running it at a lower tonnage (speed) means less air flow through the same resistance. This trend is consistent with running the system at lower CFM or RPM (remember the fan laws that I discussed above). This can have a big impact on energy efficiency. At 0.5 IWC (125 Pa), at 3 tons of air flow (1,200 CFM), the unit runs at 2.5 CFM/W (0.4 W/CFM). But if you drop the same unit to 1.5 tons (600 CFM), efficiency jumps to 4 CFM/W (0.25 W/CFM).<br />
	<br />
	At 0.5 IWC (125 Pa), efficiencies are in the 2.5 to 4 CFM/W (0.25 to 0.40 W/CFM) range&mdash;noticeably higher than the field measurements. However, at 0.8 IWC/200 Pa, the curves collapse down to a narrow range of 2 to 3 CFM/W (0.33 to 0.5 W/CFM). On the other hand, at static pressures lower than 0.5 IWC (125 Pa), the fan efficiencies go even higher.<br />
	<br />
	One final note. Over the course of these measurements, we found that when the air handler was not operating (that is, when it was in standby mode), there was a continuous reading of 10 watts on the meter. Given the resolution of the TED, this could be in the 6W&ndash;14W range. This is consistent with similar appliances that I have measured, and with the findings in Scott Pigg&rsquo;s Wisconsin study (see &ldquo;The Electric Side of Gas Furnaces,&rdquo; <em>HE</em> Nov/Dec &rsquo;03, p. 24), at an average of 12 watts for ECM air handlers. It would be a positive development if manufacturers were motivated to reduce the standby loads on their equipment, as the manufacturers of consumer electronics have done.</p>
<h4>
	And So &hellip;</h4>
<p>
	The main conclusion that we would draw from this study is that although the use of an ECM has the potential to reduce fan electrical power draw, much of the benefit is lost in systems with excess static pressures. A full analysis of this problem was done by Lawrence Berkeley National Laboratory (Lutz et al., 2006). In other words (as in many cases in the building industry) the benefits of high technology can be defeated by poor design and faulty installation or implementation. Problems can include excessively constricted duct designs and installations, restrictive return plenum fittings, or excessively restrictive filters (see &ldquo;Is There a Downside to High-MERV Filters?&rdquo; HE Nov/Dec &rsquo;09, p. 32).<br />
	<br />
	However, with better designs, air handler efficiencies can be improved&mdash;significantly beyond the typical values assumed in previous work (that is, 2.5 CFM/W or 0.4 W/CFM). This is especially true when a given air handler is used at the lower end of its speed range. For instance, a 1.5- to 3-ton unit being used at 2 tons air flow at 0.5 IWC static pressure has an efficiency in the range of 3.7 CFM/W (0.27 W/CFM). Of course, reducing air flow for a given size of outdoor unit can have negative consequences, such as reducing overall efficiency (SEER and EER). But this factor can provide additional ammunition when arguing for tighter sizing of cooling equipment, and/or two-stage equipment with a variable-speed air handler. In other words, if you can keep the air flows down (all other things being equal), you are giving your ECM a better chance to achieve high CFM/W efficiencies.<br />
	<br />
	The measurement of air handler efficiency is relatively simple; it can be done mostly with gear that a home performance contractor is likely to have. An air handler powered from an electrical receptacle can be quickly measured with a plug-in power meter such as a Kill-A-Watt. However, power measurements are more time-consuming if the air handler is hard wired. But overall, increasing the data set of installed ECM air handler efficiencies could be very informative, as would measuring and recording the operating external static pressures for these units.<br />
	<br />
	<strong>Kohta Ueno</strong> <em>is a senior associate at Building Science Corporation, a building science consulting and full-service architecture firm with offices in Boston, Massachusetts, and Waterloo, Ontario. He actually doesn&rsquo;t really mind spending time in tiny cramped spaces, which serves him well in this line of work.<br />
	<br />
	Much of the work presented here was made possible by DOE&rsquo;s Building America program.</em><br />
	&nbsp;</p>
<p class="moreinfohead">
	For more information:</p>
<p class="moreinfo">
	Lutz, James, et al. &ldquo;BPM Motors in Residential Gas Furnaces: What Are the Savings?&rdquo; In 2006 ACEEE Summer Study on Energy Efficiency in Buildings: Proceedings. Washington, D.C.: American Council for an Energy Efficient Economy, 2006.&nbsp;<br />
	<br />
	Nailor Industries, Incorporated. &ldquo;The ECM Motor Story.&rdquo; <a href="http://www.nailor.com/pdf/ecm_1.pdf">www.nailor.com/pdf/ecm_1.pdf</a>, 2003.<br />
	<br />
	Sachs, H., et al.&nbsp; &ldquo;Can SEER Be Saved?&rdquo; In 2006 ACEEE Summer Study on Energy Efficiency in Buildings: Proceedings. Washington, D.C.: American Council for an Energy Efficient Economy, 2006.&nbsp;&nbsp;<br />
	<br />
	Wilcox, Bruce, et al. 2008 California Building Energy Efficiency Standards. &ldquo;Furnace Fan Watt Draw and Air Flow in Cooling and Air Distribution Modes.&rdquo; July 12, 2006.</p>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>