<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Effective Strategies for Dealing with Ducts in Unconditioned Spaces | Home Energy Magazine Archive</title>
<meta name="description" content="Ductwork installed in unconditioned spaces&amp;mdash;such as attics, crawl spaces, and garages&amp;mdash;can contribute significantly to the overall heating and cooling">
<meta property="article:published_time" content="2014-05-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Effective Strategies for Dealing with Ducts in Unconditioned Spaces","datePublished":"2014-05-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Ductwork installed in unconditioned spaces&amp;mdash;such as attics, crawl spaces, and garages&amp;mdash;can contribute significantly to the overall heating and cooling"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>Effective Strategies for Dealing with Ducts in Unconditioned Spaces</h1><div class="byline">Published 01.05.2014</div></div>
<div class="article-body"><p>Ductwork installed in unconditioned spaces&mdash;such as attics, crawl spaces, and garages&mdash;can contribute significantly to the overall heating and cooling costs of residential buildings. Estimated duct thermal losses for single-family homes with ductwork installed in unconditioned spaces can range from 10% to 45% of total heating and cooling loads. In other words, poorly installed duct systems can account for almost half of the total heating and cooling costs of some residential buildings.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14099172973/in/set-72157644404223786/\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7366/14099172973_2f91a31915_m.jpg\" alt=\"\" width=\"240\" height=\"179\" /></a><br /><span class=\"caption\">Fiberglass duct-board ducts in an attic. (SWA)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14056020356/in/set-72157644404223786/\" target=\"_blank\"><img src=\"https://farm3.staticflickr.com/2931/14056020356_03684898cc_m.jpg\" alt=\"\" width=\"240\" height=\"141\" /></a><br /><span class=\"caption\">Figure 1. Diagram of buried ducts.</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/13892509839/in/set-72157644404223786/\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5339/13892509839_e2f6bc01b4_m.jpg\" alt=\"\" width=\"240\" height=\"141\" /></a><br /><span class=\"caption\">Figure 2. Categorization of buried duct insulation levels in dry climates (above) and humid climates (below).</span></p>
<h5>Duct Leakage</h5>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14075934781/in/set-72157644404223786/\" target=\"_blank\"><img src=\"https://farm3.staticflickr.com/2910/14075934781_49f31322a8_m.jpg\" alt=\"\" width=\"240\" height=\"159\" /></a><br /><span class=\"caption\">Figure 3. How duct leakage can affect building pressures.</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14099172973/\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7070/14099172783_a089fc2911_m.jpg\" alt=\"\" width=\"240\" height=\"179\" /></a><br /><span class=\"caption\">Fiberglass duct-board ducts in an attic. (SWA)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14056021396/in/set-72157644404223786/\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5192/14056021396_c0b01991cb_m.jpg\" alt=\"\" width=\"205\" height=\"240\" /></a><br /><span class=\"caption\">Encapsulated duct before it was buried in insulation. (SWA)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14056020806/in/set-72157644404223786/\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7186/14056020806_dd50048d17_m.jpg\" alt=\"\" width=\"240\" height=\"160\" /></a><br /> Encapsulated duct after it was<br /> buried in insulation. (SWA)</p>
</div>
<p>There are three primary methods to reduce thermal losses associated with ductwork in unconditioned spaces. These methods have various cost, performance, safety, and practical trade-offs that must be considered before implementation, but each can greatly improve heating and cooling system efficiencies.</p>
<p><span class=\"inlineheading\">Seal and insulate the ducts</span>. Proper sealing and insulation of ductwork can reduce thermal losses from ductwork to around 10%, but further reduction of duct thermal losses requires more advanced techniques. The proper techniques for sealing and insulating ductwork are covered in a report written by Steven Winter Associates, Incorporated (SWA), for DOE&rsquo;s Building America program, Measure Guideline: Sealing and Insulating Ducts in Existing Homes.</p>
<p><span class=\"inlineheading\">Install the ducts inside the thermal envelope. </span>Installing or moving ducts within the thermal envelope can eliminate duct thermal losses entirely. There are several ways builders can accomplish this. Depending on the method employed, however, living space may be affected and the building envelope load may be increased slightly if the unvented-attic approach is employed. Several methods for installing ducts within the thermal envelope are covered in a report prepared by the Florida Solar Energy Center for DOE&rsquo;s Building America program (Beal, McIlvaine, et al., 2011).</p>
<p><span class=\"inlineheading\">Bury and/or encapsulate the ducts. </span>For ducts located in attics, burying the ducts beneath loose-fill insulation and/or encapsulating the ductwork in closed-cell spray polyurethane foam (ccSPF) insulation can reduce ductwork thermal losses to 3% or less. This family of duct insulation approaches, referred to here as buried and/or encapsulated ducts (BEDs), reduces duct thermal losses without encroaching on living space or increasing thermal envelope loads.</p>
<p>The building industry has struggled to address ductwork thermal losses in new and existing homes. As building codes strengthen requirements for duct air sealing and insulation, additional compliance options are needed to address energy efficiency goals. (See &ldquo;Code-Compliant Tried-and-True Solutions.&rdquo;) While ductwork within the thermal envelope has been promoted as the ultimate solution for addressing ductwork thermal losses, the BEDs approach can meet&mdash;and sometimes exceed&mdash;the performance of ductwork located within the thermal envelope.</p>
<p>The Consortium for Advanced Residential Buildings (CARB), a research team led by SWA and sponsored by DOE&rsquo;s Building America program, has conducted significant research on this topic and has written several reports, including Measure Guideline: Buried and/or Encapsulated Ducts (Shapiro, Zoeller, and Mantha, 2013), which covers the technical aspects of BEDs as well as the advantages, disadvantages, and risks of BEDs compared to alternative strategies. This report synthesizes previously published research on BEDs and provides practical information to builders, contractors, homeowners, policy analysts, building professionals, and building scientists on how to install BEDs.</p>
<p>(Also, see &ldquo;Duct Materials&rdquo;.)</p>
<h4>BEDs</h4>
<p>Conventional HVAC design manuals dictate that space-conditioning air in cooling-dominated climates be discharged from ceiling or high-wall registers (ACCA 1992). As a result, most houses in hot climates with ducted space-conditioning systems have ductwork, and in some cases air-handling units, in unconditioned attics. Energy losses from duct leakage to the outside can range from 3% to much more than 20%. These losses are exacerbated by large temperature differentials between the conditioned air inside the duct and the air in the unconditioned attic. During the cooling season, 55&deg;F conditioned supply air can be separated from 140&deg;F ambient attic air by duct insulation with a rated thermal resistance as low as R-4.2. During the heating season, this temperature differential can be even higher, with 110&deg;F conditioned supply air passing through attics with 20&deg;F ambient attic air.</p>
<p>The BEDs approach can provide simple and cost-effective methods for reducing thermal losses from ductwork installed in unconditioned attics. There are three possible combinations under this approach: (1) buried ducts, (2) encapsulated ducts (with ccSPF), and (3) buried-and-encapsulated ducts. The best solution depends on the climate, the age of the house, and the configuration of the HVAC system and attic. The buried-duct approach is acceptable in dry climates only. Ducts that are encapsulated without burial are not recommended for new construction, because additional burial requires only minor increases in planning and cost over encapsulation alone. Thus buried-and-encapsulated ducts yield significantly higher performance with minimal additional effort. In moist and marine climates, ducts must be encapsulated prior to burial in loose-fill insulation to avoid the risk of condensation forming on the surface of the ductwork.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 300px;\">
<h5>Duct Materials</h5>
<p>The three most common duct materials are sheet metal, fiberglass duct board, and flexible duct. A duct distribution system may use a combination of these materials, such as sheet-metal trunks off the air handler and flex duct branches to supply the individual registers.</p>
<p><span class=\"inlineheading\">Flexible duct.</span> Flex duct is relatively inexpensive and comes preinsulated. It is composed of three materials: (1) an interior polymer tube with diameters ranging from 4 inches to 24 inches, supported by a spiral metal coil; (2) fiberglass insulation with thicknesses ranging from 1 inch to 3 inches; and (3) an outer polymer liner, which usually incorporates a low-e foil facing that provides a radiant and vapor barrier. Flex duct can be run long distances&mdash;with several bends and turns&mdash;without additional fittings or connections. However, this practice can create a higher flow resistance than the other two, especially if the flex duct is not installed taut, as per manufacturer&rsquo;s instructions. With fewer transitions and fittings, flex duct can be very airtight, but as with other duct materials, leakage can still occur at connections.</p>
<p><span class=\"inlineheading\">Fiberglass duct board.</span> Duct board is a rigid, dense, fiberglass sheet product that typically comes with a fiber-reinforced foil facing that acts as a vapor barrier. Duct board is usually sold in large sheets (e.g., 4 feet &times; 10 feet) in thicknesses ranging from 0.75 inch to 2 inches. The fiberglass provides thermal insulation and sound attenuation.</p>
<p>Duct board is typically cut, folded, and shaped in the field into rectangular sections of duct, plenums, trunks, and junction boxes. Smaller branch ducts can be sheet metal or, more commonly, insulated flex duct. The most common areas for leakage are at the collars, transitions, and connections to other materials.</p>
<p><span class=\"inlineheading\">Sheet metal.</span> Galvanized steel metal is a widely used duct material and is required in some jurisdictions. Round and rectangular shapes are the most common, but ovals and other shapes are sometimes used. There is also a wide array of sheet-metal fittings that connect sections of duct, such as elbows, transitions, takeoffs, and reducers.</p>
<p>Screws are typically used to connect straight round ducts to collars, elbows, Ts, Ys, reductions, boots, and other fittings. The Sheet Metal and Air Conditioning Contractors National Association recommends using at least three #8 sheet-metal screws spaced equidistant (SMACNA 1998). If seams, gaps, and connections are not sealed before insulation, substantial leakage can result. Ducts should be sealed at all junctures with mastic, fiber mesh tape-reinforced mastic, or UL-181-approved metal tape.</p>
</div>
<h4>Buried Ducts</h4>
<p>The buried-only approach involves placing ductwork as close to the ceiling as practical&mdash;either on top of the gypsum board ceiling or over the truss bottom cords&mdash;and burying the ductwork beneath loose-fill insulation. Any loose-fill insulation, such as fiberglass or cellulose, can be used for this strategy. When more loose-fill insulation is used to boost the duct R-value, there is the added benefit of increasing the ceiling assembly R-value as well. Figure 1 shows a buried-duct installation.</p>
<p>For analysis purposes, buried ducts are categorized as partially, fully, or deeply buried, based on the distance from the top of the duct to the top of the loose-fill insulation. Partially buried ducts are buried to 3.5 inches below the top of the duct. Fully buried ducts are buried to the top of the duct. Deeply buried ducts are buried with 3.5 inches of loose-fill insulation over the top of the duct. These three categories are shown in Figure 2.</p>
<h4>Encapsulated Ducts</h4>
<p>The encapsulated-only approach involves spraying ductwork with closed-cell spray polyurethane foam (ccSPF) to boost the R-value of the duct insulation and reduce air leakage. Although ccSPF may be applied directly to the exterior of uninsulated ductwork, insulating the ductwork with fiberglass duct wrap prior to encapsulation is a less expensive way to increase R-value. Ducts should be sealed to reasonable tightness, and the ccSPF will act as an additional air barrier. In order to be code compliant, the ccSPF used must be approved for exposed attic installations.</p>
<h4>Buried and Encapsulated Ducts</h4>
<p>In the buried-and-encapsulated approach, ducts are first encapsulated with ccSPF insulation and then buried under loose-fill insulation. Initially conceived as a way to apply the buried-ducts concept to humid climates (where condensation could occur on the outer surface of buried ducts), the buried-and-encapsulated approach can be used as a high-performance duct insulation strategy in all climates. Buried-and-encapsulated ducts have even higher R-values than buried ducts and provide the air-sealing benefits of encapsulated ducts.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 300px;\">
<h5>Code-Compliant Tried-and-True Solutions</h5>
<p>BEDs have been the subject of building science research for more than a decade, particularly through the Building America program. As a result of Building America research, BEDs have been incorporated into several energy conservation codes and standards. For example, buried ducts are compliant, when properly installed, with Title 24 of the California Code of Regulations (CEC 2007, 2008), which governs construction of buildings throughout the state of California and stipulates minimum energy conservation levels (CBSC 2010). The 2009 International Residential Code (IRC) prescriptively allows spray foam-encapsulated ducts. As an alternative to interior duct installations, DOE&rsquo;s Challenge Home National Program Requirements allows ductwork in attics that is (1) encapsulated with at least 1.5 inch of ccSPF and (2) buried under a minimum of 2 inches of loose-fill insulation (DOE 2012).</p>
<p>While there are no significant obstacles to ensuring that buried duct installations are code compliant, installations involving ccSPF must be carefully considered. In general, the 2009 IRC requires that spray foam insulation applied to the exterior of ductwork (Sections M1601.3 and M1601.4) in attics (Section R316.5.3) meet several requirements:</p>
<ul>
<li class=\"hebullets\">The spray foam must have a flame spread index no greater than 50 and a smoke-developed index no greater than 450.</li>
<li class=\"hebullets\">Attic access is required by Section R807.1 (typically in low-density residential construction).</li>
<li class=\"hebullets\">The attic must be &ldquo;entered only for purposes of repairs or maintenance&rdquo; (meaning that no storage or habitation is allowed).</li>
<li class=\"hebullets\">The spray foam must be protected by an ignition barrier.</li>
<li class=\"hebullets\">The spray foam must have a maximum water vapor permeance of 3 perms per inch (meaning that open-cell spray foam cannot be used).</li>
<li class=\"hebullets\">The spray foam must meet the general requirements for use in residential buildings (Section R316).</li>
</ul>
<p>The 2009 IRC allows exposed installations of ccSPF in attics, but the spray foam used must be specifically approved for installation without an ignition barrier (Section R316.6). Approval is determined on the basis of specific fire-related test procedures. Not all ccSPF materials meet the requirements of Section R316.6.</p>
<p>If the spray foam used is not approved for exposed attic installations, encapsulated ducts must also be buried in loose-fill insulation such that an ignition barrier covers the ccSPF. For BEDs, 1.5 inch of fiberglass, which is considered mineral fiber insulation (ASTM C554-11), meets the minimum requirements for ignition barriers. BEDs using a ccSPF material specifically approved under Section R316.6 may be buried under cellulose. All other BED installations require 1.5 inch of fiberglass or mineral wool insulation coverage.</p>
</div>
<h4>System Interactions</h4>
<p>The energy savings associated with BEDs depend heavily on the space-conditioning system installed in the house. Counter intuitively, BEDs may reduce space-conditioning energy use by a larger percentage when a multispeed or right-sized A/C system is installed. These systems operate at lower capacities for longer periods of time than conventional systems, and thermal losses from ductwork therefore account for a larger percentage of the total load. For example, a recent study found that switching from an attic duct system to an indoor duct system reduced cooling energy use by 17.3% for a multispeed 21-SEER system, but reduced cooling energy use by only 11.2% for a single-speed 13-SEER system. The experiment was conducted by alternating the use of these systems in a 1,600 ft2 laboratory test house in Florida.</p>
<p>BEDs will reduce the heating and cooling loads of the building, and as a result, the space-conditioning systems may be downsized in some cases. In new construction, equipment downsizing will reduce the cost of implementing a BED strategy. In retrofit scenarios, the energy savings and cost of a BED strategy will depend on whether a new, downsized space-conditioning system is installed. If the space-conditioning system is not downsized, the reduction in load associated with BEDs may increase cycling in the space-conditioning equipment, reducing the efficiency of the equipment and the energy savings. Alternatively, simultaneous replacement of space-conditioning equipment and implementation of a BEDs strategy may make it possible to install a smaller-capacity HVAC system and maximize energy savings.</p>
<p>Ducts installed in unconditioned attics can also cause comfort problems for the occupants. When the space-conditioning system is not running, the air inside the ductwork can be heated or cooled substantially, depending on the season. When the system begins operation, this hot or cold air is pushed into the conditioned space, increasing the space-conditioning load and causing comfort problems for the occupants. By increasing the R-value of the ductwork and reducing air losses, BEDs can dramatically reduce these effects.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Aldrich, R., and S. Puttagunta. <a href=\"http://apps1.eere.energy.gov/buildings/publications/pdfs/building_america/meas_guide_seal_ducts.pdf\"><em>Measure Guideline: Sealing and Insulating of Ducts in Existing Homes.</em></a> Prepared by Steven Winter Associates, Incorporated, of the Consortium for Advanced Residential Buildings (CARB) for DOE Building America, 2011.</p>
<p class=\"moreinfo\">Beal, D., J. McIlvaine, et al. <a href=\"http://apps1.eere.energy.gov/buildings/publications/pdfs/building_america/measure_guide_ducts_new_con.pdf\"><em>Measure Guideline: Summary of Interior Ducts in New Construction, Including an Efficient, Affordable Method to Install Fur-Down Interior Ducts.</em></a> Prepared by the Florida Solar Energy Center of the BA-PIRC for DOE Building America, 2011.</p>
<p class=\"moreinfo\">Shapiro, C., W. Zoeller, and P. Mantha. <a href=\"http://apps1.eere.energy.gov/buildings/publications/pdfs/building_america/measure_guide_buried_encap_ducts.pdf\"><em>Measure Guideline: Buried and/or Encapsulated Ducts</em>.</a> Prepared by Steven Winter Associates, Incorporated, of the Consortium for Advanced Residential Buildings (CARB) for DOE Building America, 2013.</p>
<p class=\"moreinfo\">Building America research reports, Energy Star field guides, and a wealth of other technical content are now easily accessible via the <a href=\"http://basc.pnnl.gov\" target=\"_blank\">Building America Solution Center</a>.</p>
</div>
<p>Furthermore, leakage from the duct system can depressurize or pressurize the conditioned space. This increases envelope air infiltration, which in turn may cause moisture problems. Return-side leakage in the attic can create positive pressure in the home and result in unconditioned air and pollutants being pulled into the airstream (see Figure 3, p. 21). Positive pressure can cause moisture problems during winter months in cold climates if relatively moist interior air is pushed into the wall assembly and condenses. Similarly, attic supply-side leakage can create negative pressure in the home and result in conditioned air being lost to the outdoors. If there are atmospheric combustion appliances in the home, negative pressures can interfere with proper drafting, which can cause exhaust gases to build up within the home. In hot-humid climates, depressurization can also lead to high indoor relative humidity levels as outdoor air infiltration is exacerbated. Encapsulating ducts can reduce leakage; in addition to saving substantial energy, lower duct leakage can alleviate moisture, comfort, and safety problems.</p>
<h4>Decision-Making Criteria</h4>
<p>While each combination of building construction, ductwork installation, and space-conditioning system poses unique challenges to reducing ductwork thermal losses, there is fortunately a wide array of solutions that may meet the challenges posed by each building.</p>
<p>The report Measure Guideline: Buried and/or Encapsulated Ducts provides extensive information to support effective decision making related to BEDs, along with detailed, step-by-step guidance on implementing measures for specific applications.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>William Zoeller</strong> <em>is a registered architect and researcher with SWA. He has over 32 years of experience in building design, new construction, rehab, postconstruction evaluations, tech-transfer and training, and building materials product development.</em><strong>Carl Shapiro</strong><em>, a former building systems engineer with SWA, and </em><strong>Pallavi Mantha</strong><em>, a former building systems analyst at SWA, also contributed to this article.</em><br /> <br /> <em>This article was adapted from a DOE Building America program report.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>