<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Energy-Efficient Homes | Home Energy Magazine Archive</title>
<meta name="description" content="Metropolitan Houston, Texas, has become one of the largest markets in the country for new-housing construction, with more than 350,000 new-home starts since 200">
<meta property="article:published_time" content="2011-01-05">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Energy-Efficient Homes","datePublished":"2011-01-05","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Metropolitan Houston, Texas, has become one of the largest markets in the country for new-housing construction, with more than 350,000 new-home starts since 200"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Energy-Efficient Homes</h1><div class="byline">Published 05.01.2011</div></div>
<div class="article-body"><p>
	Metropolitan Houston, Texas, has become one of the largest markets in the country for new-housing construction, with more than 350,000 new-home starts since 2000. Houston was an early adopter of the Energy Star label and currently has one of the highest market shares in the nation, with approximately 50% of new homes in 2008 certified as Energy Star. As the market share of Energy Star homes grew in Houston, some builders began to look for new ways of differentiating their homes. The guaranteed-performance labels from various organizations provided them with the opportunity to take a step beyond Energy Star in terms of energy performance, but without having to sacrifice many of the benefits they received from their participation in the Energy Star program.</p>
<div class="picture" style="width:">
	<br />
	<br />
	<span class="caption">Houston, Texas, has become one of the largest markets in the country for new-housing construction. (Sarah Chumbley)</span></div>
<p>
	To qualify for Energy Star certification, construction plans and building components must meet specific criteria for energy performance and be certified by a qualified third-party home energy rater. Two methods can be used to assess predicted energy consumption: computer energy simulation modeling or prescriptive construction standards approved by EPA. In Houston, nearly 100% of the Energy Star homes built are modeled with software to demonstrate that they will meet the Energy Star guidelines. This computer modeling produces a HERS score that indicates the predicted energy performance of the home as compared to a reference home built to the appropriate version of the International Energy Conservation Code (IECC) or local energy code, whichever is more stringent.</p>
<p>
	Since the Energy Star New Homes program was launched in 1995, several organizations&mdash;Masco Corporation, with its Environments for Living program; General Electric, with its ecomagination Homebuilder Program; Tucson Electric Power, with its Guarantee Home program; and Advanced Energy, with its SystemVision program&mdash;have been promoting the construction of guaranteed-performance homes. These homes are designed to go a step beyond the Energy Star program, using advanced building science materials and techniques to lower home energy use even further. For guaranteed-performance homes, the standards and testing protocol is more stringent than Energy Star to ensure predictable energy performance.</p>
<p>
	To offset the slightly higher cost of these guaranteed-performance homes and enhance their marketability, the builders or program administrators guarantee that annual energy usage for heating and cooling the home will not exceed a modeled annual amount. Any excess costs for heating-and-cooling energy use are reimbursed to the homeowners. The programs also include a comfort guarantee that complements the heating-and-cooling usage guarantee; it states that any room in the home will be within 3&ordm;F of the thermostat set point. To date, more than 130,000 houses nationwide have been built and certified to the guaranteed-performance standards of Masco, General Electric, Advanced Energy, and Tucson Electric Power.</p>
<div class="picture" style="width:">
	<h5>
		Table 1. Summary of Disposition of Homes In Final Database (Number of Homes)</h5>
</div>
<h4>
	The Study</h4>
<p>
	Historically, billing data for Houston area baseline, Energy Star, and guaranteed-performance homes have not been collected and analyzed to determine how the homes have performed while occupied under real-world conditions. A handful of studies in Wisconsin, New York, and Arizona have analyzed actual energy bills in an effort to evaluate the performance of various new-home energy standards. The analysis of these studies showed an interesting trend: The Energy Star homes realized smaller savings than anticipated, compared with the baseline homes. The assumption that Energy Star homes would save more was driven primarily by inaccurate assumptions concerning the reference homes that Energy Star homes are compared with.</p>
<p>
	This article documents the methodology and findings of the Houston Home Energy Efficiency study, which examined the actual energy performance of a large number of baseline homes, Energy Star homes, and guaranteed-performance homes in the Houston area. The study was managed and conducted by Advanced Energy, with data analysis performed by Michael Blasnik and Associates. EPA and CenterPoint Energy sponsored the study.</p>
<p>
	More than 226,000 homes built from 2002 to 2007 by dozens of different production building companies were included in the study. They consisted of 114,000 baseline homes, 106,000 Energy Star homes, and 6,600 guaranteed-performance homes. Details on the physical design and construction of the various homes (such as HVAC ratings, window size and type, and volume of conditioned space) were obtained from homebuilders, utilities, contractors, and testing companies. CenterPoint Energy provided energy use histories for the homes from 2002 through 2008. Data collection included access to billing data for all new homes built in the local utility service territory from 2002 through 2007; general housing information from the county property assessor databases of four counties; and detailed building characteristics for thousands of the Energy Star homes derived from energy rater REM/Rate .blg files and field test results files.</p>
<p>
	This study was structured to compare the actual energy efficiency of baseline homes, Energy Star-qualified homes, and guaranteed-performance homes, while taking into consideration a large number of variables in home design. The study looks at real data and real energy performance of thousands of occupied houses, not computer models.</p>
<p>
	All of the guaranteed-performance homes analyzed in the Houston market were also Energy Star certified. The study team applied a set of criteria to define a &ldquo;Good&rdquo; home for the analysis, based on it having sufficient data to allow comparisons to other homes. Further criteria were used to define analysis groups. These groups consisted of homes for which there were sufficient electric and gas usage data for analysis. Extensive data matching and quality checks were performed on the data to exclude obvious errors. However, the following facts should be noted:</p>
<ul>
	<li>
		Data provided by supporting organizations, raters, and county appraisal databases were not field verified by the study team.</li>
	<li>
		The energy consumption (lifestyle) habits of the occupants were not directly evaluated in this study.</li>
</ul>
<p>
	Table 1 summarizes the disposition of homes in the final electric and gas usage data sets.</p>
<p>
	The large sample size made it impossible to examine many of the factors associated with an evaluation of actual home energy consumption&mdash;homeowner behavior, demographics, variability of building components and systems, among others. It was nevertheless important to develop a data set that included groups of similar homes. All three groups of homes in this study are of similar size and have about the same number of stories, although the baseline homes are about 4% smaller than the others and are slightly more likely to have two stories. There are also some differences in the age of the homes; the Energy Star and guaranteed performance homes tended to be newer, although all the homes in the study were built between 2002 and 2007.</p>
<p>
	Raw monthly energy usage data for each customer were first analyzed using weather-normalization procedures to adjust for variations in weather between the period covered by the meter readings and average weather patterns. Weather normalization is not perfect, but it provides a much better basis for comparing energy usage between homes and over time than simply summing or averaging the raw monthly energy bills.</p>
<p>
	The size of the data set, the scope of the data collected, and the quality control measures utilized allow for a more apples-to-apples comparison of homes built to different energy efficiency standards than would otherwise have been possible. It also allowed the study team to draw more accurate conclusions as to why certain groups of homes might perform better or worse than others.</p>
<div class="picture" style="width:">
	<h5>
		2008 Total and Baseload kWh Usage by Year of Construction</h5>
	<br />
	<br />
	<span class="caption">Figure 1. Total electricity consumption and base-load electricity consumption for homes built in different years.</span></div>
<h4>
	Analysis and Results</h4>
<p>
	Perhaps the most surprising outcome of the analysis is the fact that electricity consumption in new homes in Houston dropped dramatically for all three groups. Figure 1 shows 2008 total electricity consumption and base-load electricity consumption for homes built in different years. Both values trend down by the year of construction. Total electricity consumption decreases by 16% from homes built in 2002 to homes built in 2007.</p>
<p>
	Three factors may explain this 16% drop. First, Texas established a statewide residential energy code in 2001. Second, the federal standard for air conditioners was increased from 10 SEER to 13 SEER in 2006. And third, the high-performance home programs and initiatives adopted throughout the Houston market from 2002 to 2007 may have reduced energy consumption. These programs and initiatives included monetary incentives; training and technical support for builders; improvements in the home energy rater infrastructure; consumer marketing of energy efficient homes; and support from product manufacturers.</p>
<div class="picture" style="width:">
	<h5>
		Trends in 2008 Summer/Cooling Usage by Year of Construction</h5>
	<br />
	<br />
	<span class="caption">Figure 2. Over the same five-year period, Energy Star homes energy use dropped by 21% and guaranteed-performance homes energy use dropped by 14%.</span></div>
<p>
	The entire residential new-construction marketplace cooperated to help reduce energy use across all homes. The change in federal SEER standards appears to have accounted for approximately half of the reduction in cooling usage. It is impossible to determine how much of an impact the other code changes had, or the spillover effects from the Energy Star program.</p>
<p>
	The data reveal that all homes in Houston experienced this drop in electricity consumption, and that differences in overall usage and cooling usage across different groups of homes were small. (Overall usage and cooling usage form the best basis for making comparisons in a cooling-dominated climate like that of Houston.) The cooling load of baseline homes declined by 18% over the period&mdash;from 6,194 kWh for homes built in 2002 to 5,068 kWh for homes built in 2007. Over the same period, Energy Star homes dropped by 21% and guaranteed-performance homes dropped by 14%. See Figure 2.</p>
<p>
	Consumption differences across the three groups of homes are smaller than that advertised for Energy Star and the guaranteed performance homes. However, Energy Star homes perform very close to the predictions of the models as a whole, while baseline homes perform better than the reference homes defined by the HERS standard.</p>
<p>
	The Energy Star program brought duct leakage testing and building envelope leakage testing into widespread use in the new-construction market in Houston. This testing probably encouraged contractors to improve their duct installation and building framing practices, so that their Energy Star homes would pass the tests. They then applied these same practices to all new homes. This phenomenon is known as market transformation, or spillover. The result is that baseline home performance improves, narrowing any observed difference in energy usage between the Energy Star homes and the baseline homes. Spillover, then, can make a program appear to have less impact than it is actually having.</p>
<p>
	Although we are unable to measure the impact of spillover on the findings, it is clear that, in Houston, typical construction practices are much better than practices for the reference homes as defined by the Energy Star standards. The reference home is defined as minimum local code specifications combined with the least efficient cooling, heating, and water heating equipment available; a leaky building envelope; and a poor duct system. Typical new construction clearly exceeded this level of performance even before the code change, and higher-SEER air conditioners were already common.</p>
<div class="picture" style="width:">
	<h5>
		Table 2. Cooling Load Projections and Usage</h5>
</div>
<h4>
	Accuracy of Modeling Predictions</h4>
<p>
	The data collected in this project allowed the study team to examine the relationship between actual and projected energy usage. In this application, the primary quantity of interest is the projected cooling load, since base-load usage depends strongly on postoccupancy behaviors and purchase of new appliances; heating loads are small in this market and are also quite sensitive to behavioral preferences.</p>
<p>
	Utilizing REM/Rate cooling-load projections from 10,258 homes with electric usage results, the study team found the REM/Rate projected average cooling load of 5,506 kWh per year was 3% higher than the billing analysis average cooling load of 5,677 kWh per year. See Table 2. REM/Rate also estimated the average heating usage of program homes fairly well&mdash;only 4% lower than the measured loads.</p>
<p>
	Although the analysis found no systematic bias in the REM/Rate cooling projections, there was considerable variability in the data. The correlation between house size and cooling load was higher than the correlation between REM/Rate projected cooling load and actual usage. However, the study team feels confident in stating that when current modeling software is used with energy-efficient new homes, there is a strong and fairly consistent relationship between actual and projected performance using REM/Rate for both heating and cooling.</p>
<div class="picture" style="width:">
	<h5>
		Actual Versus Predicted SEER Savings</h5>
	<br />
	<br />
	<span class="caption">Figure 3. Savings from higher-SEER air conditioners are generally consistent with simple projections based on the SEER ratings.</span></div>
<h4>
	Further Analysis&mdash;Regression Modeling</h4>
<p>
	Simple comparisons of energy usage between groups of homes can be informative, but more sophisticated analyses are needed to disentangle the effects of many factors operating at once. Regression modeling is used to assess differences in energy usage over time and between groups. Regression modeling with REM/Rate file data is also used to explore some factors having to do with technical performance. Some of the results of regression modeling conducted on homes in the study could prove useful for those designing programs and determining priorities where the issue is one of technical standards:</p>
<ul>
	<li>
		Savings from higher-SEER air conditioners are generally consistent with simple projections based on the SEER ratings, although they may decline a little for 15 SEER units. See Figure 3.</li>
	<li>
		About two-thirds of the reduction in cooling loads from 2005 to 2007 can be accounted for by changes in SEER ratings.</li>
	<li>
		Building shell leakage appears to increase cooling loads by about 0.4 kWh per CFM<sub>50</sub> of leakage. Leakage accounts for about 14% of cooling loads in Energy Star homes.</li>
	<li>
		Base-load electric usage is strongly related to cooling loads. At 0.13 kWh cooling per annual kWh consumed, about 1,150 kWh (20% of cooling load) is removing base-load heat.</li>
</ul>
<h4>
	Discussion</h4>
<p>
	The data from Houston indicate less energy savings than forecast between baseline and program homes. However, while consumption differences across groups of homes are smaller than advertised, Energy Star and guaranteed performance homes perform very close to the predictions of the models, while baseline homes perform better than the reference homes defined by the HERS standard. Similar conclusions have been found in other markets in which real-world data has been analyzed to determine savings from above-energy-code programs. The consistency of these findings suggests that the assumptions used to characterize and ultimately model reference homes may be inaccurate and may have led to smaller than expected savings in the programs evaluated.</p>
<p>
	While modeling and projected savings provide an excellent starting point, there is always a need for ongoing evaluation and feedback loops involving real-world data. Doing so will help clarify our models and develop more accurate assumptions. Billing analysis provides the most accurate measurement of program results and clarifies what specifications provide energy savings in new construction programs such as Energy Star. Likewise, there is a need for conducting studies such as this in less mature markets. Perhaps in a city or region with less market share for energy-efficient homes programs, differences between baseline homes and program homes would be larger. Spillover from programs may have less impact on standard practice in these markets. If so, the regression findings here, as well as some of the practices used to drive participation in Energy Star in Houston, could be adopted to help push forward such markets.</p>
<p>
	<strong>Shaun Hasell</strong> <em>works with multiple Energy Star new homes programs across the nation. He is a project manager with Advanced Energy based in Portland, Oregon.</em> <strong>Ben Hannas</strong> <em>is a freelance data analyst and programmer based in Raleigh, North Carolina.</em> <strong>Michael Blasnik</strong> <em>is one of the nation&rsquo;s leading experts on utility program evaluation and data analysis. He is principal at Blasnik and Associates, based in Boston, Massachusetts.</em></p>
<p class="moreinfohead">
	For more information:</p>
<p class="moreinfo">
	For the full report on the Houston study go to <a href="">www.advancedenergy.org/buildings/knowledge_library/FINAL_Paper_Houston_Energy_Efficiency_Study.pdf</a>.<br />
	<br />
	Bashford, B. <em>Energy Consumption Comparison of Energy Star Homes in Phoenix, Arizona.</em> Tempe: Arizona State University, May 2002.<br />
	<br />
	Pedrick, G., J. Harris, and M. Blasnik. (2007)<em>Reference Design Guide for Highly Energy-Efficient Residential Construction.</em> NYSERDA Report 07-13, July 2007.<br />
	<br />
	Pigg, S. <em>Energy Savings from the Wisconsin Energy Star Homes Program.</em> Madison: Energy Center of Wisconsin, 2002.</p>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>