<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Energy Modeling Versus Reality | Home Energy Magazine Archive</title>
<meta name="description" content="Modeling software can be very useful for helping you understand how a building works. As I&amp;rsquo;ve described in previous articles, you can calculate heating an">
<meta property="article:published_time" content="2010-01-06">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Energy Modeling Versus Reality","datePublished":"2010-01-06","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Modeling software can be very useful for helping you understand how a building works. As I&amp;rsquo;ve described in previous articles, you can calculate heating an"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>Energy Modeling Versus Reality</h1><div class="byline">Published 06.01.2010</div></div>
<div class="article-body">Modeling software can be very useful for helping you understand how a building works. As I&rsquo;ve described in previous articles, you can calculate heating and cooling loads, HVAC air delivery requirements, and duct layouts. You can tweak construction assemblies to your heart&rsquo;s content to see, at least in theory, how a building&rsquo;s energy consumption changes. You can change orientation and glazing to estimate the impact of various passive-solar strategies. The combinations of variables are endless.<br />
<br />
Underlying this process are usually complex algorithms based on research done by dozens of well-respected researchers from some of the most prestigious institutions in the world. The key question is, How well do these modeling programs reflect reality? After all, if we want to predict the effect of a change to a building, we have to know exactly how that change affects the building&rsquo;s energy consumption. This question raises a variety of issues.<br />
<br />
First, you have to decide how to measure reality. That&rsquo;s usually done in some standardized<br />
unit, such as kWh for electricity or thermsmfor natural gas. However, there may be other useful metrics&mdash;daylight penetration, occupant comfort, humidity levels, temperature changes, room-by-room load calculations, and so on.<br />
Next you have to decide when to measure energy consumption. The choice is simple for new buildings&mdash;you start once the building is finished and occupied. Unfortunately, particularly in residential construction, you rarely go back after at least one complete heating and cooling season, collect the utility bills, and compare the actual energy consumption to the modeled consumption. It&rsquo;s just too much trouble.<br />
<br />
For existing buildings, if you have the utility billing history, it&rsquo;s possible to analyze that history and separate out the heating, cooling, and baseline loads. Armed with that information, you can, at least in theory, calibrate a model of the building to the real-world data. With a well-calibrated model, you should then be able to predict how building improvements will affect utility costs. That&rsquo;s the premise behind most residential modeling software.<br />
<br />
<span style="font-size: 16px;"><span style="color: rgb(128, 128, 128);"><strong>Utility Bill Disaggregation</strong></span></span><br />
<br />
Analyzing a utility bill history, often called disaggregation, is a straightforward process. You can find a detailed description, for instance, in the Saturn Energy Auditor Field Guide. Here&rsquo;s a simplified summary, assuming electricity for cooling and natural gas for <br />
heating and the availability of at least 12 months of utility bills:<br />
<br />
&#9642; Add the three lowest monthly electricity usage amounts together, divide by 3, and multiply by 12. That&rsquo;s the annual electric baseload.<br />
&#9642; Do the same for natural gas consumption. That&rsquo;s the annual natural gas baseload.<br />
&#9642; Subtract the annual electric baseload from the annual electric load. The remainder is the cooling load.<br />
&#9642; Subtract the annual natural gas baseload from the annual gas load. The remainder is the heating load.<br />
<br />
This approach is a good starting point for analyzing a home&rsquo;s loads, but it has three serious limitations. software Energy Modeling Versus Reality The most important limitation has to do with accuracy. Without a detailed understanding of both the house&rsquo;s mechanical equipment and the behavior of the occupants, this approach can produce only rough estimates. For instance, if the family tends to smother the house with Christmas lights during all of December and January, and the primary heating source is electric, the heating load will be overestimated. If several family members visit for several days over the holidays, the additional hot water usage will be incorrectlytreated as heating load. If there is a pool pump that runs several hours a day during the summer months, that electricity will be lumped in with the cooling load. Another limitation has to do with the billing information provided with net metered PV systems. Some utilities provide only net consumption data for each billing period. Instead of stating exactly how much electricity was consumed and how much was produced, they provide only the kWh that the consumer had to pay for. It&rsquo;s impossible to calculate baseload information with those aggregate data. The third limitation has to do with midstream changes to the house. Perhaps you have a detailed 12-month utility history for a home in a cold climate zone. Unfortunately, the family swapped its 15-year-old 58% efficient water heater for a 98% condensing tankless unit in the eighth month of the history, which happens to be September. You might see some obvious changes in gas consumption that help you to quantify the difference between the old and new water heater. However, if the family tends to take more and longer showers in the fall because it&rsquo;s colder and the kids are going to school, the changeover of water heaters might not be so obvious.<br />
<br />
<span style="font-size: 16px;"><span style="color: rgb(128, 128, 128);"><strong>Modeling&mdash;The Next Level of Detail</strong></span></span><br />
<br />
A better way to predict the effect of building changes on energy consumption is to create a computerized model of the building. There are lots of programs to do that. DOE maintains an extensive list of these programs at <a href="http://apps1.eere.energy.gov/buildings/ tools_directory/alpha_list.cfm" target="_blank">http://apps1.eere.energy.gov/buildings/ tools_directory/alpha_list.cfm</a>. On this list, there are a handful of programs used by HERS raters, home energy auditors, and Home Performance with Energy Star contractors. I&rsquo;ve discussed REM:Rate and EnergyGauge in previous articles. Both of these programs are RESNET certified to do HERS ratings. Treat, which I will discuss in detail in a future issue, is another popular choice. (Treat should be RESNET certified by the time you read this article.) In California, EnergyPro is the most widely used application for analyzing existing homes. Regardless of which program you decide to use, the process is pretty much the same. You do a detailed takeoff of the home, including information about orientation, glazing, floor area, volume, insulation, and so on. You may also conduct duct testing or blower door testing and record the results. Finally, you make a detailed inventory of the mechanical equipment and appliances, and collect information about occupant behavior. (The level of detail you need depends on the program you are using.) You then enter all this information into the software and ask it to calculate the home&rsquo;s energy usage. All of these programs calculate energy usage in both units and dollars, if you enter utility rates.<br />
At this stage, in a perfect world, the projected energy usage should match the actual utility bills fairly closely. In fact, at least in my experience, it seldom does. Although I haven&rsquo;t done this kind of modeling many, many times,<br />
partly because I work mainly on new construction, I always find the results disappointing. I&rsquo;ve discovered a few reasons for this (no doubt there are quite a a few reasons that I haven&rsquo;t yet discovered):<br />
<br />
&#9642; Most software applications just aren&rsquo;t very good at accommodating unusual occupant behavior, such as the Christmas light extravaganza. They typically assume that there are always the same number of people in the house; that they all use the same amount of hot water; and that utility usage other than heating and cooling loads is consistent from month to month.<br />
&#9642; None of the programs I&rsquo;ve used is able to handle tiered rate structures properly. Some don&rsquo;t allow tiers at all&mdash;you have to do your own analysis to come up with an average rate that is then used to (inaccurately) calculate utility costs. Some allow tiers, but not enough levels (five levels is not unusual in my part of the country).<br />
&#9642; There are often limitations on the number or type of appliances or mechanical systems that you can specify. Restricting the data to one refrigerator or one A/C condenser is too limiting and results in inaccuracies.<br />
&#9642; Some applications don&rsquo;t allow certain types of equipment, such as solar panels or solar hot water collectors, to offset electrical consumption or hot water usage.<br />
&#9642; There may be limitations on the type of building structure that you can specify. One program has a library of shell structures that cannot be edited and that doesn&rsquo;t include stucco as an exterior finish. It&rsquo;s not very useful for the California climate.<br />
<a href="http://www.homeenergy.org/UserFiles/file/ratingcert.jpg" onclick="window.open(this.href, '', 'resizable=no,status=no,location=no,toolbar=no,menubar=no,fullscreen=no,scrollbars=no,dependent=no,width=500,height=392'); return false;"><img align="right" alt="Home Energy Rating Certificate" border="0" height="201" src="http://www.homeenergy.org/UserFiles/image/hr-rating-certificate(1).jpg" style="margin-right: 15px; margin-bottom: 10px;" width="258" /></a> &#9642; It&rsquo;s very easy to enter incorrect or inappropriate data. I&rsquo;ve yet to use a modeling program where I&rsquo;ve understood all the data entry parameters and how they affect the final results. Some items that seem critical have little or no influence on the computed numbers. Conversely, some seemingly unimportant item may have a huge effect on the outcome. That&rsquo;s clearly my problem, but I suspect I&rsquo;m not the only person with that problem.<br />
<br />
I don&rsquo;t raise these issues to criticize any particular software application&mdash;it&rsquo;s very hard to create a program flexible enough and accurate enough to predict building energy usage. I mention them just to call attention to the fact that just because it&rsquo;s software, that doesn&rsquo;t mean it&rsquo;s right. It&rsquo;s important to understand the limitations of your tools.<br />
<br />
<span style="font-size: 16px;"><span style="color: rgb(128, 128, 128);"><strong>Tweaking to Nirvana</strong></span></span><br />
<br />
Let&rsquo;s assume you have software that can handle all or most of the parameters of the house you are analyzing, and you have historical utility data, and you have what you think is an accurate picture of the house&rsquo;s construction and mechanicals. You plug all that information into the program, you press the Compute button, and you look at the results. Most likely some or all of the modeled utility costs won&rsquo;t even be close to the actual utility costs. What can you do (besides utter a few choice words)? <br />
<br />
The first thing you should do is reexamine all your data. Maybe you entered the utility rates incorrectly. Maybe you added or dropped a digit on the blower door or duct test CFM results. There are dozens of possibilities.<br />
<br />
If nothing turns up, the next step is to start playing with some of your assumptions. If predicted electrical consumption is lower than the real thing, you might want to look at your appliance inventory. Maybe you didn&rsquo;t know about the really old refrigerator in the garage that holds only a six-pack of beer. Maybe you&rsquo;re making assumptions about the thermostat setback parameters that aren&rsquo;t accurate. Again, there are dozens of possibilities. The problem is that it can be very timeconsuming to quiz the occupants to figure out what&rsquo;s missing in your analysis, or tweak the modeling parameters, all in an attempt to get the utility cost predictions to match the utility bills. It&rsquo;s like sealing the envelope on an existing building&mdash;you should only do what&rsquo;s cost-effective. The model-versus-real world mismatch becomes even more important when you start suggesting improvements, and the software calculates utility savings and payback periods. How can those numbers possibly be reliable? <br />
<br />
There is no easy solution to this dilemma.<br />
You can pick your software tools carefully and understand thoroughly how to use them, minimizing user errors. Unfortunately, that doesn&rsquo;t help you when the program predicts thatreducing duct leakage from 23% to 10% will reduce your client&rsquo;s utility costs $350 a year and pay for itself within 3.25 years. You have to be suspicious and, more importantly, make your clients understand that those numbers are only estimates&mdash;and that they should be<br />
suspicious as well. If a bank is willing to accept those hypothetical numbers to finance an energy-efficient mortgage, so be it. The bank generally doesn&rsquo;t come back a year later to check the reductions. It should, however, also be aware of the risks and caveats. <br />
<br />
Over the next few years, we can expect to see an increased emphasis on energy efficiency, deep energy reductions, net zero energy homes, the 2030 Challenge, and myriad other initiatives taking place all over the world. Let&rsquo;s hope that software manufacturers will incorporate features into their programs that will make it easier to predict real-world energy consumption accurately&mdash;especially for existing buildings with historical data. I plan to look at this issue in more detail in future articles. If you know of any residential software applications that you think are good at modeling energy consumption and costs, please contact me. I&rsquo;d like to take a closer look.<br />
<br />
<strong><span style="color: rgb(0, 0, 255);">&gt;&gt; For More Information:</span></strong><br />
Steve Mann can be reached through e-mail at <a href="mailto:steve@green-mann.com">steve@green-mann.com</a>. Krigger, John and Chris Dorsi. Saturn Energy Auditor Field Guide. Helena, Montana: Saturn Resource Management. To purchase the book, go to <a href="http://www.srmi.biz" target="_blank">http://srmi.biz</a>.<br /></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>