<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Energy Retrofit of a Typical Three-Story Multifamily Building | Home Energy Magazine Archive</title>
<meta name="description" content="Three-story walk-up apartment buildings are common throughout the United States. Many of them were built 30 to 40 years ago. Given this vintage, the vast majori">
<meta property="article:published_time" content="2014-05-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Energy Retrofit of a Typical Three-Story Multifamily Building","datePublished":"2014-05-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Three-story walk-up apartment buildings are common throughout the United States. Many of them were built 30 to 40 years ago. Given this vintage, the vast majori"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>Energy Retrofit of a Typical Three-Story Multifamily Building</h1><div class="byline">Published 01.05.2014</div></div>
<div class="article-body"><p>Three-story walk-up apartment buildings are common throughout the United States. Many of them were built 30 to 40 years ago. Given this vintage, the vast majority of these buildings are prime targets for energy retrofits, along with sorely needed improvements in comfort and indoor air quality (IAQ). In 2012, our company, Newport Partners, oversaw a deep energy retrofit on one of these buildings. The company, working with our partners, designed a retrofit scope to achieve ~50% energy savings while remaining cost-effective and working within the constraints of a tenant-in-place retrofit. We oversaw the implementation of the energy efficiency measures (EEMs) and measured actual performance once the work was completed. In other words, we found out what really happened, and how close our projections were.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"https://www.flickr.com/photos/55393876@N07/13892759989/in/set-72157644500096843\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7209/13892759989_6f99f6568e_m.jpg\" alt=\"\" width=\"240\" height=\"179\" /></a><br /> <span class=\"caption\">Three-story walk-up apartment building at Bay Ridge. (Newport Partners)</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14079855484/in/set-72157644500096843\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5482/14079855484_fd01cdf4c1_m.jpg\" alt=\"\" width=\"240\" height=\"91\" /></a><br /> <span class=\"caption\">Figure 1. Floor plans for the 2- and 3-bedroom dwellings. Note separate HVAC closet.</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14079855544/in/set-72157644500096843/\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7337/14079855544_fdeefee71b_m.jpg\" alt=\"\" width=\"240\" height=\"153\" /></a><br /> <span class=\"caption\">Figure 2. Exterior wall section showing limited-depth furring and poly layer on inside face of concrete masonry units (CMU). Adding interior insulation board would have created a cold surface at this poly layer where moisture-laden indoor air leakage would condense.</span></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14056271236/in/set-72157644500096843/\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5074/14056271236_b049aa4b20_m.jpg\" alt=\"\" width=\"240\" height=\"165\" /></a></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14079369405/in/set-72157644500096843/\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5074/14056271236_b049aa4b20_m.jpg\" alt=\"\" width=\"240\" height=\"165\" /></a><br /> <span class=\"caption\">Membrane application followed by SPF application to seal off top of duct bulkhead from attic. (Patuxent Environmental Solutions)</span></p>
<h5>Table 1. Sample of Rejected EEMs for the Deep Energy Retrofit Scope</h5>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14079855974/in/set-72157644500096843/\" target=\"_blank\"><img src=\"https://farm8.staticflickr.com/7455/14079855974_9780906e02_m.jpg\" alt=\"\" width=\"240\" height=\"194\" /></a></p>
<h5>Table 2. EEMs Selected for Base Energy Retrofit and Deep Energy Retrofit</h5>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/13892787400/in/set-72157644500096843/\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5038/13892787400_9b276b962c_m.jpg\" alt=\"\" width=\"208\" height=\"240\" /></a></p>
<h5>Table 3. Building Leakage: Blower Door Test Results</h5>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/13892760939/in/set-72157644500096843/\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5570/13892760939_8ab84ba02e_m.jpg\" alt=\"\" width=\"208\" height=\"80\" /></a></p>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/13892761149/in/set-72157644500096843/\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5157/13892761149_1648372cab_m.jpg\" alt=\"\" width=\"240\" height=\"99\" /></a><span class=\"caption\">Figure 3. Diagram of duct bulkhead open to the attic space.</span></p>
<h5>Table 4. Energy Savings and Cost Analysis of Hybrid Heat Pump System</h5>
<p><a href=\"https://www.flickr.com/photos/55393876@N07/14079370055/in/set-72157644500096843/\" target=\"_blank\"><img src=\"https://farm6.staticflickr.com/5156/14079370055_a4b7617974_m.jpg\" alt=\"\" width=\"208\" height=\"72\" /></a></p>
</div>
<p>We found that substantial energy savings can be achieved through standard, noninvasive energy improvements&mdash;and it doesn&rsquo;t have to cost an arm and a leg! With careful diagnostic testing and energy modeling at the outset, we identified a set of energy efficiency measures that are conventional, cost effective, and achieve over 40% energy savings. And the noninvasive nature of the improvements meant that the occupants could remain in their homes during construction.</p>
<h4>A Little Background on the Project</h4>
<p>This multifamily development&mdash;Bay Ridge Apartments&mdash;is located in Annapolis, Maryland. It consists of a total of 186 apartments in 16 separate three-story buildings. The apartments are a mix of 700 ft<sup>2</sup> two-bedroom and 925 ft<sup>2</sup> three-bedroom units configured as shown in Figure 1. All of the buildings are constructed of concrete block with brick fa&ccedil;ades. Each unit has its own gas furnace and split-system A/C equipment for space heating and cooling. Central water-heating equipment is located in a separate mechanical room in each building, accessible only to the property manager. It is important to note that residents pay for their own electricity&mdash;that is, their lighting, A/C, and plug-in appliances&mdash;but the building owner pays for the natural gas that fuels the dedicated furnaces and central water heater. Therefore, the residents have little motivation to lower the set point on the heating system thermostat, or to conserve hot water.</p>
<p>Working with the property owner, Landex Companies; the project sponsors, DOE&rsquo;s Building America Program, the Maryland Energy Administration, and the Maryland Department of Housing and Community Development; the auditor, PEG Environmental Solutions; and the general contractor, Hamel Construction, Newport Partners developed two separate scopes for the project. We developed a base retrofit scope for all 186 apartments. This scope targeted a 30% energy savings relative to preretrofit energy use. We then developed a more challenging deep retrofit scope for one 12-unit building. This scope targeted at least 50% energy savings. While the term deep energy retrofit typically implies extensive improvements to the building envelope, we could not undertake extensive improvements because the residents remained in their apartments while the work was being done. The project partners simply used the terms base and deep scopes as a convenient way to differentiate the two energy packages.</p>
<h4>Energy Efficiency Measures</h4>
<p>Starting with a base scope that would achieve roughly 30% energy savings, Newport&rsquo;s job was to identify measures that would achieve additional savings and&mdash;of course&mdash;do so cost-effectively. To evaluate the effectiveness of potential EEMs, we used</p>
<ul>
<li class=\"hebullets\">annual energy and energy cost savings <br /><br /></li>
<li class=\"hebullets\">(modeled using REM/Rate);<br /><br /></li>
<li class=\"hebullets\">implementation costs (estimated in conjunction with the project team); and <br /><br /></li>
<li class=\"hebullets\">cost-effectiveness (calculated as savings-investment ratio).</li>
</ul>
<p>The savings-investment ratio (SIR) calculations were especially conservative, because we de-rated the modeled energy savings for each EEM by 15% to account for reduced performance over its useful life. We developed REM/Rate models for the two- and three-bedroom apartment configurations and settled on the three-bedroom exterior unit to represent energy consumption and projected EEM energy and cost savings. We performed a basic true-up of modeled electrical energy use against historical data for the apartment; however, it was not possible to true up natural gas consumption for space and water heating since that was billed for the entire building rather than for each individual unit. Furthermore, most apartments had very inconsistent occupancy, and many of them were vacant for part of the year.</p>
<p>But calculating costs and energy savings was only part of the job. Certain characteristics of the project made additional considerations not only necessary but often the deciding factor. These considerations included</p>
<ul>
<li class=\"hebullets\">compatibility with a tenant-in-place rehab model, where the residents returned to the apartments every evening;<br /><br /></li>
<li class=\"hebullets\">compatibility with a rehab scope that did not include removing the fa&ccedil;ade; and<br /><br /></li>
<li class=\"hebullets\">avoidance of unintended consequences. For instance, installing rigid foam on the interior of the wood-framed walls would have led to moisture problems down the road, given the poly vapor barrier that was located between the wood framing and the concrete block (see Figure 2).</li>
</ul>
<p>The vetting of potential measures in light of these factors involved extensive dialogue with the general contractor, additional site inspections, and additional analyses, such as temperature and moisture modeling related to adding interior insulation. While many potential EEMs ended up in the scrap heap, the final package met our three primary goals:</p>
<ol>
<li class=\"hebullets\">It would achieve measurable energy savings.</li>
<li class=\"hebullets\">It was cost-effective and in line with the project budget.</li>
<li class=\"hebullets\">It was feasible within the constraints of the building, the residents, and the local building regulations.</li>
</ol>
<p>Table 1 lists a few of the more interesting reasons why some measures were rejected. This information may be useful to planners who are designing similar projects.</p>
<h4>The Measures That Made the Cut</h4>
<p>Table 2 summarizes the energy efficiency measures that were included in the base retrofit package, as well as those selected for the deep energy retrofit. The REM/Rate models predicted 35% and 52% energy savings respectively&mdash;probably a conservative estimate, since we did not include any utility price escalation. We set energy prices at $0.12/kWh and $1.50/therm. These were regional averages when the project planning was under way (even though the gas number looks quite high now). Notice that some of the measures had an SIR &lt; 1. Because we wanted to address ventilation and IAQ while achieving 50% energy savings, we included some measures, such as whole-house mechanical ventilation, that provided no significant energy benefit.</p>
<h4>Implementation, Commissioning, and Short-Term Testing</h4>
<p>As the work was completed, our team was able to inspect and test the impact of each EEM and the quality of installation. As in many retrofits, some things went as expected while others did not.</p>
<div class=\"pullquote accentDarkBlue floatRight\" style=\"width: 220px;\">We found that substantial energy savings can be achieved through standard, non-invasive energy improvements&mdash;and it doesn&rsquo;t have to cost an arm and a leg.</div>
<h5>Air Leakage Reduction</h5>
<p>Air sealing the building shell was a major target for energy savings, with very leaky preretrofit blower door levels, ranging from 15 to more than 19 ACH<sub>50</sub> (see Table 3). Air sealing resulted in a 63% infiltration reduction in the deep-scope units. Note, however, that the improvement over the base-scope reduction was pretty small. This was because it became more difficult to obtain big improvements once the major leaks were sealed. We did, however, see improvements attributable to the additional attic-side air sealing conducted on the deep-scope building alone. Third-floor units in this building averaged about 6.4 ACH<sub>50</sub>, while third-floor units in the base-scope building averaged 7.3 ACH<sub>50</sub>.</p>
<h5>Challenges of Air Leakage Testing in Multifamily Buildings</h5>
<p>Anyone who has conducted blower door testing in multifamily buildings is familiar with the difficulties involved in setting up the tests properly, so as to get accurate and useful results. This is especially true in older buildings, where it may be hard to identify all the air leakage pathways. This was certainly our experience at Bay Ridge.</p>
<p>We wanted to distinguish between air leakage to the outdoors and air leakage between apartments. This required that we do both guarded and unguarded testing. Unguarded testing is pretty straightforward. You simply set up the blower door in the hallway door of the apartment in question and run the test as usual. The results you obtain reflect total leakage; they do not indicate whether the leakage is to the outdoors or to another apartment. A guarded test, on the other hand, requires several blower doors set up to pressurize the apartment in question as well as adjacent apartments. It can be difficult to identify all of the hidden leakage pathways from an apartment to other conditioned spaces&mdash;which is necessary to set up a guarded test.</p>
<p>As Table 3 indicates, our guarded blower door test results showed that 81&ndash;82% of the total leakage was leakage to the outdoors. This seemed rather skewed, since the ratio of exterior to interior surface area was much lower&mdash;varying from 24% to 66%, depending on where the apartment was located. While we didn&rsquo;t expect an exact correlation between the air leakage ratio and the surface area ratio&mdash;our results appeared high. We think this is because the interior units adjacent to stairwells had no guarding across the firewalls. Some of the air leakage that appeared to be leakage to the outdoors was probably traveling past the firewall into apartments on the other side. Setting up guarded tests, gaining access to apartments, and using appropriate leakage numbers in models are all challenges for this type of project.</p>
<h5>Duct Leakage Reduction</h5>
<p>The initial inspection of the attic in the deep-scope building revealed that a bulkhead containing a primary HVAC trunk line was completely open to the attic along its entire length as well as at both ends (see Figure 3). Not only was any air leaking from the duct migrating directly into the attic, but the uninsulated duct was exposed to the harsh attic temperatures. In addition to wasting energy, this condition created comfort and IAQ problems. Therefore, we enclosed the bulkhead with a membrane and covered the membrane with spray foam to create an air-sealed lid on the bulkhead. The exposed spray foam insulation was code compliant because the attic was separated from the interior of the building by a minimum of &frac12;-inch of gypsum board on the ceiling.</p>
<p>In addition, we air-sealed all the ducts, using an aerosolized duct sealant system. We also replaced a leaky, water-damaged plywood return plenum with an insulated sheet-metal plenum. Overall, these duct-sealing efforts were very successful; duct leakage at CFM25 preretrofit was 481, compared to postretrofit leakage in the base and deep energy retrofit buildings of 180&mdash;a 63% improvement.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 300px;\">
<h5>A Note on the Data Analysis</h5>
<p>Because we were comparing pre- and postretrofit energy consumption in relation to two different sets of average monthly outdoor temperatures, we first normalized the consumption data in Btu by HDD. To achieve an apples-to-apples comparison for pre- and postretrofit energy consumption, we then pegged Btu/HDD for each period to a common 30-year average monthly temperature data set.</p>
</div>
<h4>HVAC Upgrade</h4>
<p>The preretrofit HVAC systems were approximately 15-year-old furnaces and split-system A/C units. Labeled efficiency levels were 80% AFUE and 10 SEER, respectively. The base-scope retrofit upgraded these systems to a two-stage, 92.5% AFUE condensing furnace and a 15 SEER split A/C system. Given the utility rates, and the building&rsquo;s location in a mixed climate zone (4,700 HDD; 17&deg;F heating design temperature), our team investigated hybrid heating options involving both electric and natural gas. We ruled out a heat pump-only approach because the electrical service to the apartments lacked the capacity required for electric-resistance backup heating.</p>
<p>Our energy-modeling and economic analysis concluded that upgrading the base-scope HVAC equipment to a hybrid heat pump-furnace was a cost-effective, energy-saving measure with an SIR of 1.3. Although the nominal efficiencies were similar, the 8.5 heating seasonal performance factor (HSPF) heat pump offered operational cost savings in the winter. The heat pump would satisfy space-heating needs until the outdoor temperatures dropped below about 40&deg;F. Then the system would shift to furnace mode, using natural gas to satisfy the heating load. Given that the base scope already included a 15 SEER split A/C system and a high-efficiency furnace, the marginal cost to upgrade to the hybrid heat pump system was reasonable at $975.</p>
<p>As we said earlier, electricity at the Bay Ridge development is metered at the apartment level, and the residents pay their own electric utility bills. Natural gas, however, is metered at the building level and is paid by the building owner. So when we shifted part of the winter heating to the electric heat pump, the economic benefit went to the building owner. Therefore, we conducted further analysis to estimate the impact of this shift on the residents with respect to monthly expenses.</p>
<p>Modeling indicated that postretrofit, the deep-scope residents would end up paying $102 more per year in electricity costs than the base-scope residents (see Table 4). This was because for about 60% of the heating season, the deep-scope units would be electrically heated with the heat pump portion of the hybrid system. However, the overall electric bills for these units were about $100 lower annually than they were preretrofit. So the overall efficiency improvement of the entire unit more than offset the bump-up in electricity use for heating. This shows why it is important to consider the implications of fuel-switching EEMs, including changes to residents&rsquo; net utility costs, and the potential impact of costs on allowable rents in affordable-housing developments.</p>
<p>While we always hope for relatively smooth sailing for any project, we did encounter a few problems during the commissioning and monitoring stages. Our on-site monitoring of gas and electrical consumption at the individual apartments&rsquo; space-conditioning equipment showed that the hybrid heat pump-furnace system was not cycling on at the intended outdoor transition temperature. We discovered that there had been some miscommunication between the general contractor and the heating subcontractor, so the settings had to be readjusted. If we had missed this, the units would have remained in heat pump-only mode for some time&mdash;which would have had a significant impact on both energy use and comfort.</p>
<p>We also saw that wintertime indoor temperatures were quite high&mdash;in the low 80s&mdash;in several apartments at some times. Although we were not able to go back and interview the residents, we suspect that additional resident training might have helped them to understand the new thermostats, and the impact of set point on their electric bills. An initial training had been only lightly attended.</p>
<h4>Measured Energy Savings&mdash;What Really Happened</h4>
<p>Once the retrofits were complete, we installed monitoring equipment in two base-scope apartments and two deep-scope apartments. While the apartments were similar in many ways&mdash;they were oriented alike, for example&mdash;the occupancy levels were variable. In some cases, the old residents had moved out and new residents had moved in after the retrofit.</p>
<p>Real-time monitoring at the apartment level included gas and electric consumption at the hybrid heat pump, electric consumption of the ERV, gallons of hot water consumed, total electrical consumption at the panel, and indoor temperature and humidity. We also reviewed preretrofit and postretrofit utility bills. One of the three-bedroom deep-scope apartments had been more consistently occupied than the other, so we used that apartment to estimate pre- and postretrofit energy and cost savings in the deep-scope units. We used the field-monitoring data, along with the utility bill information, to calculate the realized percentage savings via the following methodology (see &ldquo;A Note on the Data Analysis&rdquo;):</p>
<ol>
<li class=\"hebullets\">Calculate regression of pre- and postretrofit monthly energy use as a function of monthly average outdoor temperature. <br /><br /></li>
<li class=\"hebullets\">Apply the resulting equations for each period to an annual set of average monthly temperatures (based on a 30-year data set from the National Oceanic and Atmospheric Administration).<br /><br /></li>
<li class=\"hebullets\">Sum the monthly energy consumption values to achieve annual totals.<br /><br /></li>
<li class=\"hebullets\">Calculate the percent of savings.</li>
</ol>
<p>There was a pre- versus postretrofit energy savings of 43%</p>
<p>for the deep-scope unit. A 43% savings is good&mdash;but it also isn&rsquo;t the 52% savings we had initially projected. There are several possible reasons for the difference:</p>
<ul>
<li class=\"hebullets\">We may have been too conservative regarding the performance of the existing space-heating equipment, and so overestimated energy consumption in the preretrofit period.<br /><br /></li>
<li class=\"hebullets\">We may have overestimated hot-water consumption in the REM models. <br /><br /></li>
<li class=\"hebullets\">We may have been too optimistic regarding the effect of the energy-monitoring system on resident behavior.<br /><br /></li>
<li class=\"hebullets\">We assumed that installing this system would result in a 10% electricity savings.<br /><br /></li>
<li class=\"hebullets\">The installed ERV consumed over twice as much energy (1 MMBtu per year) as the specified ERV (0.5 MMBtu per year) under continuous operation.</li>
</ul>
<p>Even with the lower-than-projected energy savings, a savings realization rate of 82% (i.e., 43% savings realized vs.52% savings modeled) is quite good for an affordable multifamily building energy retrofit. While the energy modeling is a must-do in order to choose the best EEMs at the outset, the uncertainty of the available information, combined with the unpredictability of occupant behavior and actual site conditions, make precise predictions pretty tough to achieve. Practitioners can apply conservative safety factors to help ensure that project energy goals will be met.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Visit the <a href=\"http://www.newportpartners.com\">Newport Partners</a>.</p>
<p class=\"moreinfo\">See the full report on the <a href=\"http://www.nrel.gov/docs/fy13osti/59172.pdf\">Bay Ridge Deep Energy Retrofit project</a>.</p>
</div>
<h4>What Can We Take Away From This Project?</h4>
<p>While there were a few hiccups during the Bay Ridge project, it was a great success overall, thanks to the combined efforts of the project team. The measures installed improved comfort and IAQ for the residents, reduced annual operating costs for both residents and owner, and provided a body of solid information to help owners and developers of affordable housing choose cost-effective strategies for improving the performance of multifamily buildings. Our findings show that substantial energy savings can be realized through fairly straightforward EEMs that can be implemented during partial occupancy, and that provide comfort and durability benefits as well. These EEMs were not severely invasive and did not require displacement of occupants during construction. Sealing major (but accessible) air leaks in the building envelope, sealing ducts and bulkheads, replacing aging space conditioning with a hybrid system, upgrading water-heating equipment and adding a small solar system, replacing windows, and insulating attics are relatively standard energy improvements that can be a win-win proposition for everyone involved.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Jamie M. Lyons PE</strong><em>, is a mechanical and environmental engineer with over 18 years of experience in building performance, energy efficient technologies, and program management and is a senior consultant at Newport Partners.</em> <strong>Margo Thompson</strong> <em>has over 25 years experience in the residential construction industry, initially working as a residential builder and remodeler, and is a project manager at Newport Partners.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>