<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Energy Star for Homes 3.0 | Home Energy Magazine Archive</title>
<meta name="description" content="Energy Star is probably the most widely recognized energy efficiency brand in North America. A recent study cited it as the second-most trusted consumer brand, ">
<meta property="article:published_time" content="2011-01-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Energy Star for Homes 3.0","datePublished":"2011-01-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Energy Star is probably the most widely recognized energy efficiency brand in North America. A recent study cited it as the second-most trusted consumer brand, "}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Energy Star for Homes 3.0</h1><div class="byline">Published 03.01.2011</div></div>
<div class="article-body"><p>
	Energy Star is probably the most widely recognized energy efficiency brand in North America. A recent study cited it as the second-most trusted consumer brand, right behind the Good Housekeeping seal. Critics of that study have objected that it was commissioned by the Good Housekeeping Research Institute, and that the sample was composed of subscribers to Good Housekeeping. If that&rsquo;s true, it&rsquo;s entirely possible that Energy Star is the most trusted consumer brand in North America.</p>
<div class="side left" style="width: 225px;">
	<img align="left" alt="" height="123" src="http://www.homeenergy.org/UserFiles/image/stevemann.jpg" width="100" /><span style="margin-top: 15px;"> <strong>Steve Mann</strong> is a HERS rater, GreenPoint rater, LEED AP homes, Certified Energy Analyst, serial remodeler, and longtime software engineer. (<em>April Wise Photos</em>)</span></div>
<p>
	Usually associated with consumer appliances, the Energy Star rating can also apply to new homes. More than one million homes have been Energy Star certified since the program began in 1996. In 2009, one in every five new homes built&mdash;more than 100,000 houses&mdash;was Energy Star rated. That&rsquo;s pretty good market penetration for a voluntary program.</p>
<p>
	The current criteria for getting an Energy Star rating for a new home are relatively straightforward and not all that stringent. The house must have<br />
	&nbsp;</p>
<ul>
	<li>
		effective insulation, essentially RESNET grade 1-level installation;</li>
	<li>
		high-performance windows, with varying criteria based on climate zone;</li>
	<li>
		envelope and duct sealing;</li>
	<li>
		properly sized efficient heating and cooling equipment; and</li>
	<li>
		Energy Star appliances.</li>
</ul>
<p>
	An important component of the certification process, which focuses on energy efficiency, is that these criteria must be verified by a certified, independent rater (typically a HERS rater with Energy Star-specific training). After verification, the builder receives an official Energy Star label for the home.</p>
<p>
	As we all know, the times are changing. Builders and homeowners are paying a lot more attention to more than just energy efficiency&mdash;factors like comfort, durability, indoor air quality, and resource consumption. To keep up with the changing times, the Energy Star program has redefined its criteria. The program applies to single-family homes, units in multifamily buildings that are three stories or less, and units in multifamily buildings up to five stories where each unit has its own heating, cooling, and water-heating systems. The program can, in theory, apply to whole-house gut remodels, but it will be difficult to get a gut remodel to meet all the requirements.</p>
<p>
	Welcome to Energy Star 3.0, also known as Energy Star 2011. It represents a necessary evolution of the Energy Star standard, which will continue beyond the 3.0 standard&mdash;EPA is already talking about Energy Star 4.0, a pathway to net zero energy homes.</p>
<h4>
	Mandatory Requirements</h4>
<p>
	An Energy Star 3.0 house must first meet a set of mandatory requirements in order to achieve certification. These requirements are documented in a set of four checklists.</p>
<h5>
	Thermal Enclosure Rater Checklist</h5>
<p>
	This two-page checklist, which is a refinement of the Energy Star 2.0 Thermal Bypass Checklist, includes detailed climate zone-specific requirements for window specifications, insulation levels and installation, air barrier alignment, and air sealing. The major changes from the Thermal Bypass Checklist relate to thermal bridging. Builders are offered several options for reducing thermal bridging, including SIP (structural insulated panel) and ICF (insulating concrete form) construction; double-wall framing; and advanced framing techniques. The builder may verify up to eight items on this checklist at the discretion of the rater.</p>
<h5>
	HVAC Contractor Checklist</h5>
<p>
	This two-page checklist, completed by the HVAC installer (or partially by the designer) for each installed system, includes whole-house ventilation design based on ASHRAE 62.2, heating and cooling system design relying heavily on ACCA J/D/S methods, and equipment selection. In addition, there are sections for recording the results of refrigerant calculations and testing, electrical measurements, and airflow and air balance testing.</p>
<h5>
	HVAC Rater Checklist</h5>
<p>
	This two-page checklist, completed by the rater, picks up where the HVAC Contractor Checklist leaves off. It includes duct installation criteria such as insulation, kinking, and pressure-balancing measures; duct leakage, whole-house and local exhaust ventilation testing and verifications based on ASHRAE 62.2 requirements; combustion appliance venting; and forced-air filtration.</p>
<h5>
	Water Management Builder Checklist</h5>
<p>
	The builder completes this one-page checklist, designed to improve moisture control, although the rater at his or her discretion may verify items. It includes requirements for site and foundation assemblies, such as slab vapor barriers; wall and roof assemblies, flashing and gutters; and building materials such as cementitious backer board in wet areas. You can substitute the Energy Star Indoor Air Plus Checklist for the Water Management Checklist if you like.</p>
<p>
	The home design&mdash;and ideally, the construction specifications&mdash;need to incorporate all the mandatory requirements, and the house has to pass the final verifications as well. Once the design meets the mandatory requirements, there are two possible certification paths: prescriptive and performance.</p>
<p style="text-align: center;">
	<a href="http://www.flickr.com/photos/55393876@N07/5323189056/" title="prescriptive_path_size_thresholds by Home Energy Magazine, on Flickr"><img alt="prescriptive_path_size_thresholds" height="63" src="http://farm6.static.flickr.com/5087/5323189056_7976f45c65_z.jpg" width="640" /></a></p>
<h4>
	Prescriptive Path</h4>
<p>
	In order to qualify for the prescriptive path, the house must fit some conditioned floor area guidelines, as shown in Table 1. For instance, a 2,100 ft<sup>2</sup> three-bedroom house can use the prescriptive path. A 2,300 ft<sup>2</sup> three-bedroom house cannot. These guidelines are intended to make sure that the house fits within some relatively normal size parameters. The program doesn&rsquo;t want to make it easy for, say, an 8,000 ft<sup>2</sup> two-bedroom house to qualify.</p>
<p>
	If the home fits the conditioned floor area guidelines, you then have to design and build the house according to the Energy Star Reference Design, which contains climate zone-specific criteria for heating and cooling equipment, the building envelope and infiltration, and windows and doors. These criteria, while not terribly stringent, do provide a good baseline set of specifications for high-quality homes. For instance, the climate zone 3 criteria include</p>
<ul>
	<li>
		14 SEER cooling, or a heat pump if cooling equipment is installed;</li>
	<li>
		80 or better AFUE (annual fuel utilization efficiency) furnace or boiler;</li>
	<li>
		radiant-barrier or Energy Star roofing when there are attic ducts;</li>
	<li>
		IECC (International Energy Conservation Code) 2009 insulation levels (R-30 attic, R-13 walls, R-25 floors);</li>
	<li>
		maximum ACH50 infiltration; and</li>
	<li>
		Energy Star windows (U-value &le; 0.35, SHGC (solar heat gain coefficient) &le; 0.30).</li>
</ul>
Additional requirements for water heating, lighting, and appliances don&rsquo;t vary by climate zone. They include<br />
<ul>
	<li>
		water heater efficiencies, which vary by storage size and fuel type (for instance, 40-gallon gas units must be 0.61 EF [energy factor], electric units 0.93 EF, and oil units 0.53 EF); programmable thermostat;</li>
	<li>
		R-8 insulation on unconditioned supply ducts, R-6 on other unconditioned ducts;</li>
	<li>
		total duct leakage &le; 6 CFM per 100 ft2 of conditioned floor area;</li>
	<li>
		duct leakage to outdoors &le; 4 CFM per 100 ft2 of conditioned floor area;</li>
	<li>
		Energy Star appliances if installed; and</li>
	<li>
		80% Energy Star CFLs or pin-based lighting.</li>
</ul>
<p>
	Some of these requirements, such as duct testing, are simply a repeat of items on the mandatory checklists. Others are additional specifications that must be met. The Reference Design is summarized on a single page, with two pages of footnotes that reference additional resources.</p>
<div class="picture left" style="">
	<a href="http://www.flickr.com/photos/55393876@N07/5323189030/" title="Table 2. Size Adjustment Factor (SAF) by Home Energy Magazine, on Flickr"><img alt="Table 2. Size Adjustment Factor (SAF)" height="300" src="http://farm6.static.flickr.com/5206/5323189030_ffae2d0a52.jpg" width="400" /></a></div>
<h4>
	Performance Path</h4>
<p>
	The performance path requires energy modeling to determine if the house qualifies for Energy Star certification. It lets you trade off various aspects of the home design, as long as the total home performance is at least as good as the Reference Design. Currently, there are no software programs that incorporate Energy Star 3.0-compatible features, so the process sounds more complicated than it will be once the software support exists. Rumor has it that both EnergyGauge and REM/Rate are working on Energy Star 3.0-compliant versions of their programs.</p>
<p>
	Here&rsquo;s how the performance path works:</p>
<ol>
	<li>
		Use what&rsquo;s called the Expanded Energy Star Reference Design Definition to calculate the HERS index of the proposed home. The expanded definition is very similar to the prescriptive path definition, with some additional details. You can complete this step by using existing software that calculates a HERS index&mdash;enter a building takeoff using the version 3.0 Reference Design parameters, then modify the items that are different in the Expanded Reference Design. Those items include slabs, crawl spaces, glazing, and heating and cooling equipment. The expanded design clearly identifies the differences between the two specifications.</li>
	<li>
		For all but condos and apartments in multifamily homes, if the home is larger than the matching benchmark size shown in Table 1, based on the number of bedrooms, calculate an adjusted HERS index for the house. This calculation, which should lower the target HERS index for larger houses, is shown in Table 2. This step penalizes oversized houses. For example, a 2,100 ft<sup>2</sup> three-bedroom house does not need an adjusted HERS index. A 2,500 ft<sup>2</sup> three-bedroom house must be adjusted by (2,200/2,500)<sup>0.25</sup>, or .97. If the initial target HERS index is 76, the adjusted target will be 74.</li>
	<li>
		Tweak your proposed design, making whatever changes you want, as long as the resulting HERS index does not exceed the target index calculated in step 2. In addition, all insulation, windows, doors, and skylights must meet or exceed IECC 2009 requirements. You can use on-site power generation to meet the target HERS index only for houses that are larger than the benchmark home, and only for the change in HERS index due to the size adjustment from step 2. For our 2,500 ft<sup>2</sup> example in step 2, we can use PV only to lower the HERS index by 2 points.</li>
	<li>
		Once you settle on a set of design parameters that meet all the program requirements, build that house, incorporating all the mandatory measures. Have the builder, HVAC contractor, and qualified rater complete the checklists and apply for certification.</li>
</ol>
<p>
	My descriptions of both the prescriptive and the performance paths skip over quite a few details and subtleties. For instance, there are exceptions for local codes that exceed Energy Star requirements and for manufacturer&rsquo;s instructions that conflict with them. There will also be some state-specific modifications for those states, like California, that have more stringent energy codes. You need to get the complete Energy Star 3.0 documentation to get all the details.</p>
<h4>
	The Schedule</h4>
EPA plans to start rolling out Energy Star 3.0 in January 2011. By the time you read this article, detailed guidebooks should be published, and builder, rater, and HVAC installer training should also be available. Because the program is a fairly drastic change from Energy Star 2.0, EPA has decided to make 2011 a transition year. The 3.0 specifications will go into effect, but with some wiggle room:<br />
<ul>
	<li>
		All sections of the Thermal Enclosure Rater Checklist must be completed, but only section 3 (fully aligned air barriers) and section 5 (air sealing) must pass.</li>
	<li>
		The Water Management Builder Checklist and the HVAC Rater Checklist must be completed, but deficiencies won&rsquo;t disqualify the home.</li>
	<li>
		Duct leakage to outside can be &le; 6 CFM per conditioned square foot until 2012, when it reduces to &le; 4 CFM per ft<sup>2</sup>.</li>
	<li>
		Total duct leakage has to be &le; 6 CFM per ft<sup>2</sup> starting in 2012. There is currently no threshold specified.</li>
</ul>
<br />
Fast Forward
<p>
	There&rsquo;s no question that Energy Star 3.0 is more complex than its predecessors. It&rsquo;s not yet clear how many builders will be willing to participate in this voluntary program. They will have to weigh the cost of complying against the increased revenue that participation might provide. All indicators are that green homes sell faster, and for more, than other homes. However, we&rsquo;re in a tough economic environment. That distinction may not carry as much weight as it might have in the past. However, it may carry more.</p>
<p>
	A complaint often heard about other certification programs, such as LEED for Homes, is that they are too complicated and too expensive. I&rsquo;m not sure I agree with those sentiments, but if the market does, then the reality doesn&rsquo;t really matter. The same may end up being said about Energy Star 3.0. Although the end goal for most forward-thinking builders and energy codes is net zero homes, throwing more regulations at the problem may not be the best solution. A certification program like Passive House looks positively simplistic by comparison.</p>
<p>
	On the other hand, any process that results in better, more durable, safer, and more comfortable homes, new or remodeled, is a good thing. Energy Star 3.0 achieves that goal. The market will decide if it likes the program. Interestingly, LEED for Homes has said that it will be aligning itself closely with Energy Star 3.0 in its next revision. Also, there are some definite similarities between Energy Star 3.0 and California&rsquo;s CALGreen building code, which goes into effect January 2011. From my perspective as a HERS rater and energy consultant, I would really prefer that there be one green-building standard. Even though Energy Star is a voluntary program, it&rsquo;s the closest thing we have to a national standard for building high-quality homes.</p>
<p class="formoreinfohead">
	For more information:</p>
<p class="formoreinfo">
	For more information about Energy Star, visit <a href="http://www.energystar.gov">www.energystar.gov</a>. Steve Mann can be reached at <a href="mailto:steve@green-mann.com">steve@green-mann.com</a>.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>