<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Energy Upgrade California | Home Energy Magazine Archive</title>
<meta name="description" content="On an ongoing basis, California&amp;rsquo;s investor-owned utilities (IOUs), in collaboration with the California Public Utilities Commission (CPUC) and the Califor">
<meta property="article:published_time" content="2012-08-28">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Energy Upgrade California","datePublished":"2012-08-28","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"On an ongoing basis, California&amp;rsquo;s investor-owned utilities (IOUs), in collaboration with the California Public Utilities Commission (CPUC) and the Califor"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>Energy Upgrade California</h1><div class="byline">Published 28.08.2012</div></div>
<div class="article-body"><p>On an ongoing basis, California&rsquo;s investor-owned utilities (IOUs), in collaboration with the California Public Utilities Commission (CPUC) and the California Energy Commission (CEC), develop programs designed to promote residential energy efficiency. In 2010, recognizing that one of the largest energy use sectors is existing residential homes, the CPUC and CEC piloted a program called Energy Upgrade California (EUC). EUC is an umbrella for a variety of initiatives paid for with state and American Recovery and Reinvestment Act (ARRA) funds. The core of these initiatives is IOU-managed rebate programs for upgrading existing homes.</p>
<div class=\"authorbio\"><img class=\"headshot\" src=\"http://www.homeenergy.org/UserFiles/image/stevemann.jpg\" alt=\"\" />
<div class=\"headcaption\">
<div class=\"authorname\">Steve Mann</div>
is a HERS rater, LEED AP+ Homes, Certified Energy Analyst, serial remodeler, and longtime software engineer. (April Wise Photos)</div>
<div class=\"clearer\"><img src=\"/images/interface/clear.gif\" alt=\"\" /></div>
</div>
<p>Energy Upgrade California is designed to have a consistent consumer message and outcome across all utility territories. However, at inception, each utility was given a certain amount of latitude to tweak its program to suit individual needs. As a result, each EUC program is slightly different. The Pacific Gas and Electric (PG&amp;E) EUC program is now managed by Build It Green, an Oakland, California-based nonprofit that took over the program in June 2011. This article gives an overview of the program and suggests ways in which some of the initial pitfalls could have been avoided. Full disclosure: Until this past spring, I was a senior QA/QC project manager for Build it Green within this program.</p>
<h4>Program Overview</h4>
<p>The core of the program is to promote energy efficiency upgrades in one- to four-unit buildings by paying incentives to the holders of the utility accounts, or property owners in the case of multiunit buildings. There are two paths to upgrading homes. The Basic path consists of a prescriptive set of measures: duct sealing, air sealing, attic insulation, hot-water pipe insulation, and combustion testing. This upgrade qualifies for a $1,000 rebate. Almost 100% of the EUC jobs submitted, however, follow the Advanced path, in which enrolled contractors do an initial assessment of the building, propose upgrades based on energy modeling and their skill set, do the work, and test their results.</p>
<p>The test-out results are the basis for the Advanced rebate. Incentives range from $1,500 to $4,000, depending on the energy savings calculated by CEC-approved modeling software. Calculated energy savings must reach a minimum of 15%, which triggers a $1,500 payment. The maximum rebate is $4,000, which is given when the energy savings reach 40%. Within this scale, rebates increase in increments of $500.</p>
<p>Incentives are prorated in split territories. For instance, if PG&amp;E supplies gas to a household, but another utility provides electricity, the PG&amp;E incentive is a prorated percentage of the total rebate based only on the estimated electricity savings. Because this program is managed by PG&amp;E, buildings that use propane cannot participate.</p>
<p>Participating contractors are responsible for doing the assessments, the modeling, the work, and the submission of all paperwork for the rebate process. They have to apply to participate in the program. For the Advanced path, contractors must</p>
<ul>
<li>hold a General Building Contractor (Class B) license;</li>
<li>have a BPI-certified professional on staff;</li>
<li>be fully insured and add PG&amp;E and Build It Green as Additional Insured parties to their liability policy;</li>
<li>have their employees and subcontractors submit to a background check; and</li>
<li>complete a mandatory training.</li>
</ul>
<p>The enrollment process typically takes just a few weeks. Once enrolled, the contractor is given an online ID to access the job submission software.</p>
<div class=\"rightImage\" style=\"width: 240px;\"><a href=\"http://www.flickr.com/photos/55393876@N07/7884639884/in/photostream\"><img src=\"http://farm9.staticflickr.com/8179/7884639884_2f248aaa3b_m.jpg\" alt=\"Right Image\" width=\"240\" height=\"180\" /></a><span class=\"caption\"><strong>David Cohen</strong> from Energy Upgrade congratulates the Genaro family in San Fernando, California, after it realized an 80% reduction in utility bills following installation of solar panels and a whole-house upgrade. (Energy Upgrade California in L.A. County)</span></div>
<h4>How It Works: Job Submission</h4>
<p>The process starts with an initial whole-house assessment in which the contractor has to do a full building takeoff, and do blower door and duct leakage testing (there are exceptions for asbestos and a few other extenuating circumstances). The contractor also has to do comprehensive combustion testing using BPI standards, augmented by PG&amp;E requirements based on National Gas Appliance Testing (NGAT) standards. Any combustion failures must be addressed immediately, if there are significant health or safety issues, or included in the scope of work.</p>
<p>All this information is then plugged into CEC-approved modeling software for analysis and job submission (currently, the only approved software is EnergyPro by EnergySoft). The modeler creates the building as is, then selects a set of upgrade alternatives based on the assessment results, the contractor&rsquo;s skill set, program guidelines, and discussions with whoever is paying for the improvements. Upgrades that can be used to calculate improved energy efficiency include</p>
<ul>
<li>building shell and duct system sealing;</li>
<li>insulation improvements;</li>
<li>mechanical equipment upgrades;</li>
<li>window replacement;</li>
<li>refrigerator and lighting improvements; and</li>
<li>heating-and-cooling testing in conjunction with HVAC upgrades.</li>
</ul>
<p>Currently, solar-thermal and PV upgrades are not part of the program; other IOU programs support them.</p>
<p>The complete job submission consists of the energy-modeling files, a combustion-testing work sheet, and a proposal or scope of work. The contractor loads all of these data into Green Energy Compass, an online tool for benchmarking and reporting residential energy use, and submits them for technical review. Build It Green QA reviewers check the application for completeness, accuracy, adherence to program guidelines, appropriate modeling, and other parameters. If the project makes it through the technical review, it then goes through an administrative review for such items as a valid BPI analyst certification number for the combustion tester, valid utility account holder IDs, and participation in previous incentive programs. If the application makes it through the administrative review, the contractor is issued a Notice to Proceed.</p>
<h4>Finishing the Job</h4>
<p>PG&amp;E has developed a set of specifications that detail installation standards and guidelines for various upgrades. Guideline examples include an air-sealing target of 0.35 ACH natural, and duct leakage reduction to no more than 10%. Ducted systems are expected to be designed and installed using appropriate ACCA standards. Appliances, lighting, and windows are expected to be at least Energy Star rated. Insulation should be installed according to California Quality Insulation Installation (QII) standards, the equivalent of a RESNET Grade I installation. Clearly, some of these are just guidelines&mdash;you can&rsquo;t guarantee that you can seal an existing duct system to 10% leakage or a building to 0.35 ACH natural. You can only do your best.</p>
<p>Once the contractor finishes the work, he or she resubmits the building model with the final set of upgrades and the test-out results. The test-out results should include combustion testing, air infiltration, and duct leakage numbers. Almost all jobs include air sealing, and many of them include duct system modifications.</p>
<p>The final submission is checked, and if the job makes it through the technical and administrative reviews once again, it&rsquo;s flagged as complete. A check is then cut to the utility account holder based on the final modeled percentage savings.</p>
<h4>Field Verifications and Quality Assurance</h4>
<p>In addition to desktop reviews, all contractors are subject to some level of field verification or quality assurance. There are detailed sampling rules patterned after Home Performance with Energy Star&rsquo;s protocols. Field verifiers are all BPI certified. Most of them are California HERS raters and have undergone Home Performance with Energy Star training as well.</p>
<p>The field verification consists of several parts. First, the verifier does a building takeoff and compares the findings with the building model submitted with the job. Second, he or she verifies that the measures listed in the scope of work are installed and meet the program&rsquo;s installation specifications. Third, the verifier does a complete set of combustion tests based on BPI&rsquo;s and PG&amp;E&rsquo;s enhanced protocols. Finally, he or she replicates the duct and blower door tests. Each job either passes or fails, depending on the verification findings.</p>
<p>PG&amp;E also attempts to send field verifiers out to all completed jobs to do combustion testing. Contractors are required to fix any problems found by the PG&amp;E inspectors. The most common failures are gas leaks and blocked combustion ventilation air vents.</p>
<h4>Lessons Learned</h4>
<p>Build It Green took over this program in June 2011, when the program goal was to retrofit 15,000 homes by the end of 2012. As of January 2012, only 2,000 homes had been submitted to the program. Based on the enrollment rate, PG&amp;E revised its goal to 7,500 homes by the end of 2012. Build It Green is aggressively working to enroll more contractors and help the currently enrolled contractors to be more successful so that goal can be met.</p>
<p>Several lessons were learned in the course of administering this program. Here are some of my personal observations, in no particular order. These do not in any way reflect the thinking of my colleagues at Build It Green or of anyone at PG&amp;E.</p>
<p><span class=\"inlineheading\">Select your partners carefully. </span>This is a large program with three separate IT partners. You have to make sure that all parties have the same goals, values, and end result targets. It&rsquo;s like a marriage: Cooperation and a sense of humor come in very handy. Experience with large-scale IT projects is essential.</p>
<p><span class=\"inlineheading\">Don&rsquo;t rush the design process.</span> Build It Green took over the program after an initial pilot, with relatively short notice (a few months). Not all systems were ready for prime time on the launch date because there just wasn&rsquo;t enough time to completely figure out all the pieces. Avoid that approach at all costs.</p>
<p><span class=\"inlineheading\">Require certified professionals.</span> All combustion testing must be done by BPI-certified professionals; however, no credentials were required for the people doing the building modeling, blower door testing, or duct testing. As a result, the Build It Green QA team spent a great deal of tech support time explaining things to contractor staff members, who are overworked and not necessarily as well qualified or trained as they should be. Insisting on proper qualifications could reduce this burden.</p>
<p><span class=\"inlineheading\">Patience is a virtue. </span>When dealing with large bureaucracies at the state and utility levels, you need to be prepared to hurry up and wait, especially for legal reviews. Then be prepared to spring into action once something gets approved. This can be frustrating&mdash;a sense of humor helps.</p>
<p><span class=\"inlineheading\">Flexibility is also a virtue.</span> Although the program parameters are very clearly defined, the Build It Green team often encountered new situations&mdash;unanticipated modeling requirements, program modifications, weird job submission data, and so on. You have to be flexible and respond quickly.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Steve Mann can be reached at <a href=\"mailto:steve@green-mann.com\">steve@green-mann.com</a>.</p>
<p class=\"moreinfo\">For more information about EUC, visit <a href=\"http://energyupgradeca.org\">energyupgradeca.org</a>.</p>
<p class=\"moreinfo\">For more information about Build It Green, visit <a href=\"http://www.builditgreen.org\">www.builditgreen.org</a>.</p>
<p class=\"moreinfo\">For more information about PG&amp;E&rsquo;s EUC program, visit <a href=\"http://www.builditgreenutility.org\">www.builditgreenutility.org</a>.</p>
<p class=\"moreinfo\">For more information about EnergyPro, visit <a href=\"http://www.energysoft.com\">www.energysoft.com</a>.</p>
<p class=\"moreinfo\">For more information on Green Energy Compass, visit <a href=\"http://www.greenenergycompass.com\">www.greenenergycompass.com</a>.</p>
</div>
<p><span class=\"inlineheading\">Keep it simple, Stupid (KISS). </span>The simpler you can make these programs, the better. Every complexity requires more training, more explanations, more tech support, more contractor headaches, and more overhead.</p>
<p><span class=\"inlineheading\">Consistency is good.</span> Every IOU in Energy Upgrade California has similar, but different, requirements&mdash;for job submissions, for what qualifies for incentives, for desktop and field QA&mdash;you name it. Now that all the programs have been launched, the utilities are making an effort to align every program&rsquo;s requirements after the fact, so they&rsquo;re all on the same page. Unfortunately, that horse has left the barn and it&rsquo;s hard to corral. This should have been done at the outset.</p>
<p><span class=\"inlineheading\">The contractor is the client.</span> It&rsquo;s important to market these types of programs to homeowners, but at the end of the day, the program is designed to serve contractors. By making them successful, you can make the program successful.</p>
<p><span class=\"inlineheading\">Train early and often in the field. </span>Build It Green produces a lot of classroom training and webinars, sends out a monthly newsletter, and provides other contractor support activities. It became clear, however, after a few months, that the quickest, easiest, and least expensive way to ensure the quality of the work is to be with the contractors when they test in and test out.</p>
<p><span class=\"inlineheading\">Don&rsquo;t change horses.</span> Build It Green took over the program from another program administrator after the pilot program. There were changes in requirements, IT systems, training, and almost every aspect of the program delivery. It was painful for all involved. Try not to do that. Did I mention that it helps to have a sense of humor?</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>