<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Fewer Shades of Gray: Reducing Confusion Regarding HVAC Design  in Energy Star Homes | Home Energy Magazine Archive</title>
<meta name="description" content="Life is rarely black and white. Just go to your local paint store and you&amp;rsquo;ll find many shades of gray &amp;ndash; Monorail Silver, Morning Fog, Snowbound, Tin">
<meta property="article:published_time" content="2017-05-08">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Fewer Shades of Gray: Reducing Confusion Regarding HVAC Design  in Energy Star Homes","datePublished":"2017-05-08","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Life is rarely black and white. Just go to your local paint store and you&amp;rsquo;ll find many shades of gray &amp;ndash; Monorail Silver, Morning Fog, Snowbound, Tin"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2017</div><h1>Fewer Shades of Gray: Reducing Confusion Regarding HVAC Design  in Energy Star Homes</h1><div class="byline">Published 08.05.2017</div></div>
<div class="article-body"><p>Life is rarely black and white. Just go to your local paint store and you&rsquo;ll find many shades of gray &ndash; Monorail Silver, Morning Fog, Snowbound, Tinsmith. The differences are subtle and too many choices can be paralyzing.</p>
<p>How does this relate to HVAC design? In 2012, Version 3 of the Energy Star Certified Homes program significantly expanded its HVAC design requirements. While the prior version relegated design to a single footnote, Version 3 required extensive design documentation for every home. Despite the best of intentions, Version 3 nearly ground the Energy Star New Homes program to a halt. It turned out that there were too many shades of gray.</p>
<p>This article discusses what the Energy Star program has learned, what it has done in response, and how it&rsquo;s bringing better design, and fewer shades of gray, to new homes everywhere.</p>
<h4>&lsquo;Tinsmith&rsquo; Gray Clouds on the Horizon</h4>
<p>&ldquo;As you can see, it is a slippery slope trying to meet Energy Star while making the customer happy and comfortable.&rdquo; This is what we heard from one HVAC designer who was eager to please his client and also support the home&rsquo;s certification. Yet, he had the impression that these two goals were incompatible.</p>
<p>This was not the first time that I had heard this refrain. However, when Version 3 was first launched, this feedback puzzled me and the rest of the Energy Star team. The new design requirements were certainly expansive. By and large, though, they simply mirrored what was already required by code. That is to say, they were not the &ldquo;best practices&rdquo; known to the industry. Quite to the contrary, they represented the bare minimum required by law. So, why were so many designers encountering difficulties?</p>
<p>The primary answer was that this was the first time that any national program had enforced HVAC design requirements in a systematic way. While these requirements were written into code, jurisdictions rarely tasked inspectors with enforcing them. On top of that, Home Energy Raters had never been asked to review designs as part of their scope. And, understandably, most builders weren&rsquo;t familiar enough with the details of proper design to demand it.</p>
<p>And what of the designers? The best of them were offering quality designs, despite the lack of guidance and oversight. However, each designer had to interpret how best to translate industry standards into everyday practice. Ultimately, this resulted in small variations from one designer to the next. Compounding the challenge was that each designer often interacted with multiple Home Energy Raters, each of whom also interpreted the rules slightly differently.</p>
<p>The result? Conflicts and confusion that were both avoidable and unnecessary. In short, too many shades of gray.</p>
<h4>Burning Off the Gray Morning Fog</h4>
<p>Understanding that our partners were encountering unexpected challenges, we knew we needed to make improvements. With the release of Revision 08 of the Energy Star Version 3 program requirements, we worked hard to clarify our design requirements. And a key part of that effort was the Energy Star <em>HVAC Design Report</em>, consisting of five simple sections&ndash;the design overview, the whole-house mechanical ventilation design, the room-by-room heating and cooling loads, the heating and cooling equipment selection, and the duct design. This one-page document consolidated and standardized all of the design information needed for certification. By doing so, it completely eliminated the need for designers to supply pages of supplemental documentation to Home Energy Raters.</p>
<p>Not only did the <em>HVAC Design Report</em> consolidate information from more than a dozen previously sprawling pages, it also clarified key design policies. Of particular importance were ones related to the whole-house mechanical ventilation system design, outdoor design temperature selection, and equipment sizing limits.</p>
<h4>Whole-House Mechanical Ventilation System Design</h4>
<p>Prior to Revision 08, only some of the requirements for the whole-house mechanical ventilation system were included directly on the design documents. The rest of the requirements resided in the checklists for the Home Energy Rater, who was ultimately responsible for verifying them. However, whole-house mechanical ventilation systems were so new when Version 3 was released that many designers were not familiar with the details needed to ensure their proper and effective operation. As a result, some requirements were easily overlooked at the design stage and only caught once the home was constructed.</p>
<p>To mitigate these challenges, Revision 08 consolidated all of the requirements into a single section of the HVAC Design Report (see Figure 1). In addition to addressing the design airflow of the system, it covered lesser-known, but equally important, areas such as system controls, sound levels, efficiency, and air inlet location. By complying with each of the items in this section, designers are able to satisfy nearly every major requirement of ASHRAE 62.2, the industry standard that underpins the Energy Star program requirements. While this might seem like a simple change, it set much clearer expectations for designers unfamiliar with this emerging area of design.</p>
<h5>HVAC Design Report</h5>
<p><a title=\"HVAC Design Report\" href=\"https://www.flickr.com/photos/55393876@N07/33683280154/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4155/33683280154_1a6971c2d3.jpg\" alt=\"HVAC Design Report\" width=\"500\" height=\"244\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. The HVAC Design Report consolidated all requirements for the whole-house mechanical ventilation system into a single section. Designers completing this section will satisfy nearly every major requirement of ASHRAE 62.2.</span></p>
<h4>Outdoor Design Temperature Selection</h4>
<p>Prior to Revision 08, many designers found it difficult to determine the right outdoor design temperatures for their load calculations. This happened for a variety of reasons. There were two different sources of design temperatures&ndash;ACCA&rsquo;s<em> Manual J</em> and ASHRAE&rsquo;s<em> Handbook of Fundamentals</em>. Finding the closest geographic weather station could be subjective. And the reality was that some designers used a single set of design temperatures for a whole metropolitan area to streamline their work. Sometimes this didn&rsquo;t have much impact on the design at all, while others times it did.</p>
<p>To make the process more clear, the Energy Star program introduced county-level design temperature limits. To accomplish this, we mapped every weather station in the country from ACCA and ASHRAE, using their exact GPS location (see Figure 2). Then, we looked at the weather stations in each county and essentially picked the weather station with the most lenient design temperatures. From this analysis, a table was created with every state and county in the United States. For each county, the table providers the designer with the cooling temperature limit and heating temperature limit, along with a ratio that&rsquo;s helpful for equipment sizing, and the precise weather station selected for that county. See Table 1.</p>
<h5>Map of Weather Stations</h5>
<p><a title=\"Map of Weather Stations\" href=\"https://www.flickr.com/photos/55393876@N07/33683279814/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4161/33683279814_1b41695ddf.jpg\" alt=\"Map of Weather Stations\" width=\"500\" height=\"276\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /> <span class=\"caption\">Figure 2. To generate county-level design temperatures, EPA mapped every weather station in the country (pins) and assigned the most lenient temperatures to each county.</span></p>
<h5>Table 1. Design Temperature Reference Guide</h5>
<p><a title=\"Table 1. Design Temperature Reference Guide\" href=\"https://www.flickr.com/photos/55393876@N07/33683279114/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4193/33683279114_325d6b734b.jpg\" alt=\"Table 1. Design Temperature Reference Guide\" width=\"500\" height=\"385\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
</p>
<p>This table gives designers a quick and easy way to determine the design temperature limits for any county they are designing for. And Home Energy Raters can use the same table during the verification process, further minimizing conflicts and confusion.</p>
<h4>Equipment Sizing Limits</h4>
<p>Prior to Revision 08, three little words generated more questions than almost anything else. Those words were <em>next nominal size</em>. In concept, selecting the next nominal size of equipment was easy to explain. Equipment is typically sold in nominal half-ton increments&ndash;2 tons, 2.5 tons, 3 tons, and so on. Under this policy, designers first used the cooling load and a sizing limit to calculate how big the equipment was permitted to be. Designers were then permitted to select equipment that was the next nominal size above that limit. For example, if the sizing limit indicated that 2.3 tons was the maximum allowed capacity, the designer was permitted to round up to the next nominal size of 2.5 tons. While easy to explain, in practice, it was quite difficult to enforce. That&rsquo;s because the next nominal size of a piece of equipment is specific to each manufacturer and model line. Without manufacturer-specific product catalogs, there was no way to determine what the next nominal size actually was. That put both designers and Home Energy Raters in a bad spot.</p>
<p>With Revision 08, the phrase <em>next nominal size</em> was struck from the record. In its place, the program defined clear numeric limits (see Table 2). In addition, we provided higher limits for certain equipment types, which better reflected the latest edition of the industry standard for equipment selection, ACCA <em>Manual S</em>.</p>
<h5>Table 2. Equipment Sizing</h5>
<p><a title=\"Table 2. Equipment Sizing\" href=\"https://www.flickr.com/photos/55393876@N07/33683279234/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://c1.staticflickr.com/5/4190/33683279234_3c58e98baa.jpg\" alt=\"Table 2. Equipment Sizing\" width=\"500\" height=\"85\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
</p>
<p>With purely numeric limits, designers and Home Energy Raters can quickly assess whether they&rsquo;re compliant, without the need for manufacturer-specific catalogs.</p>
<h4>A Monorail Silver Glimmer of Hope</h4>
<p>Revision 08 brought a glimmer of hope to Energy Star&rsquo;s partners. It was released in July 2015 and a full year was provided to transition to the new process. We used that period to pursue another key improvement&ndash;automation. Now that the <em>HVAC Design Report</em> consisted of a short and standardized form, we engaged HVAC software developers to see if they&rsquo;d be willing to automate the completion of the report. Wrightsoft was the first to leap at the opportunity. With the <em>HVAC Design Report</em> integrated into their software, designers can now simply click a few buttons to print a fully completed report once they have finished their design. In addition to preventing inadvertent transcription errors, this saves a great deal of time and effort. Some designers have reported migrating to Wrightsoft just to use this feature. We hope to see other software developers add a similar feature to their programs in the future.</p>
<p>A year and a half later, how is the <em>HVAC Design Report</em> performing? The number of design-related partner questions has slowed to a trickle. The number of homes certified in 2016 increased for the first time since the release of Version 3. And, most importantly, designers and Home Energy Raters have greater confidence that they are meeting the intent of the program, and doing so with much less effort.</p>
<p>&ldquo;As you can see, it&rsquo;s a slippery slope trying to meet Energy Star while making the customer happy and comfortable.&rdquo; Remember the designer who said that? We checked his calculations and discovered that one key input was incorrect, resulting in loads that were too small. When he corrected this input, his preferred size of equipment fell right in line with the Energy Star program requirements.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Learn more by visiting <a href=\"http://www.energystar.gov/homes\" target=\"_blank\">www.energystar.gov/homes</a>.</p>
</div>
<p>It goes to show that the two goals of meeting Energy Star and keeping customers satisfied are definitely not incompatible. It also shows that while there are fewer shades of gray today, there are even more ways that we can make the Energy Star design process clearer. That&rsquo;s why we&rsquo;re continuing to engage designers about how to use the simplified process, and collaborating with RESNET and other stakeholders to promote even greater standardization. In the end, a straightforward design process is one that can benefit every new home, not just those that earn the Energy Star label.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Dean Gamble</strong> <em>is the technical manager for EPA&rsquo;s Energy Star Certified Homes program, which he has helped support, define, and implement for 15 years. With over 1.7 million homes certified, Energy Star is the nation&rsquo;s largest voluntary residential market transformation program, delivering cost-effective energy-efficient homes while improving their durability, comfort, and quality.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>