<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Good Bones: Structural Framing Tips for Better Energy Performance Under the Latest Codes | Home Energy Magazine Archive</title>
<meta name="description" content="It is virtually impossible to achieve the standards of the 2009 International Energy Conservation Code (IECC) by accident, let alone those of the 2012 IECC, whi">
<meta property="article:published_time" content="2013-06-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Good Bones: Structural Framing Tips for Better Energy Performance Under the Latest Codes","datePublished":"2013-06-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"It is virtually impossible to achieve the standards of the 2009 International Energy Conservation Code (IECC) by accident, let alone those of the 2012 IECC, whi"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Good Bones: Structural Framing Tips for Better Energy Performance Under the Latest Codes</h1><div class="byline">Published 30.06.2013</div></div>
<div class="article-body"><p>It is virtually impossible to achieve the standards of the 2009 International Energy Conservation Code (IECC) by accident, let alone those of the 2012 IECC, which is even more stringent.</p>
<p>The 2012 IECC reaches into almost every part of the home, including how it is framed. The building code allows for a wide variety of structural framing approaches, but some framing approaches and practices play a role in a home&rsquo;s total energy performance.</p>
<p>Several U.S. jurisdictions have already adopted 2012 IECC, and more will soon follow. Maryland was the first to adopt the 2012 IECC statewide, and local governments in Missouri, Washington, and other states are using it. Minnesota and Oregon have had above-code programs for a while.</p>
<p>Regardless of your jurisdiction&rsquo;s IECC adoption status, taking a closer look at your framing approach now can help you prepare for the day when the latest codes take effect&mdash;and help boost energy performance to reduce homeowners&rsquo; energy bills today.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9182101292/in/set-72157634422540464\" target=\"_blank\"><img src=\"http://farm8.staticflickr.com/7354/9182101292_b2c310fd6a_n.jpg\" alt=\"\" width=\"234\" height=\"320\" /></a> <br /> <span class=\"caption\">Ordering floor joists with precut holes helps simplify installation of HVAC ducts within the home&rsquo;s thermal envelope. (Weyerhaeuser)</span></p>
<h5>Advanced Structural Frame Design Software</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9182100952/in/set-72157634422540464/\" target=\"_blank\"><img src=\"http://farm6.staticflickr.com/5324/9182100952_a8cd01441d_m.jpg\" alt=\"\" width=\"240\" height=\"158\" /></a><br /><span class=\"caption\">Figure 1. Advanced structural frame design software helps homebuilders identify and resolve conflicts between frame members and mechanical systems before construction begins.</span></p>
<h5>Benefits of Two-Stud Corners</h5>
<p><a href=\"http://www.flickr.com/photos/55393876@N07/9182100694/in/set-72157634422540464/\" target=\"_blank\"><img src=\"http://farm4.staticflickr.com/3797/9182100694_db9d300a31_m.jpg\" alt=\"\" width=\"240\" height=\"161\" /></a><br /><span class=\"caption\">Figure 2. Compared to traditional three-stud corners, two-stud corners reduce thermal bridging and allow for insulation to penetrate farther into the corner.</span></p>
</div>
<h4>2012 IECC and Framing</h4>
<p>The 2012 IECC (which is now incorporated by reference into the 2012 International Residential Code) includes changes that address traditional energy-related topics and systems, such as hot-water piping, duct leakage, and windows. To help achieve an estimated 30% improvement in energy savings compared to the 2006 IECC, the latest energy code also touches on structural framing in several ways.</p>
<ul>
<li class=\"hebullets\">It specifies more stringent air leakage limits, as verified by a mandatory blower door test (Section R402.4.1.2):<br /> &lt; 5 ACH50 in climate zones 1 and 2; and<br /> &lt; 3 ACH50 in climate zones 3&ndash;8.</li>
<li class=\"hebullets\">It specifies more rigorous wall insulation requirements in climate zones 3&ndash;8 (Table R402.1.1):</li>
<li>R-20 cavity insulation or R-13 cavity plus R-5 insulated siding/continuous insulation (Zones 3, 4, 5); and</li>
<li>R-20 cavity insulation plus R-5 insulated siding/continuous insulation or R-13 cavity plus R-10 insulated siding/continuous insulation (Zones 6, 7, 8).</li>
<li class=\"hebullets\">Like the 2009 code, the 2012 IECC calls for corners, headers, and rim joists to be insulated (Table R402.4.1.1).</li>
</ul>
<h4>General Framing Tips</h4>
<p>Structural framing materials and practices to improve home energy efficiency fall into three broad categories. They consist of</p>
<ul>
<li class=\"hebullets\">steps to help improve airtightness;</li>
<li class=\"hebullets\">actions to reduce thermal bridging; and</li>
<li class=\"hebullets\">assemblies that make possible better insulation.</li>
</ul>
<p>Successful framing in each of these categories requires effective planning and design, rather than reliance on framers&rsquo; rules of thumb. It is crucial to figure out framing details during the planning phase of the project, since the frame interfaces with so many other building systems.</p>
<p>Historically, there has been a lot of overbuilding within residential structural frames, especially in walls. Cripple studs, extraneous jack studs, and so forth create thermal bridges and make insulating the home more difficult.</p>
<p>An important framing action you can take is to question every stick that is framed into the wall and scrutinize how it functions with the rest of the structure. Is any given board truly part of the structural load path, or was it added just to make framing more convenient? Each board should be analyzed to ensure that it serves a purpose, even if that purpose is not structural.</p>
<p>To achieve this, find building materials dealers who have the tools to support energy-efficient framing. This includes design software that enables builders to see every framing member before construction begins, and to track loads throughout the structure to determine which sticks can be removed from the design.</p>
<p>Appropriately equipped dealers are also a valuable resource for the fabrication of framing components. Precut and labeled framing members, for example, are more precise, which helps to ensure a straight and true structural frame with fewer potential leak points, and supports better-fitting insulation. Dealers who can precut holes in joists also help make it easier to locate HVAC in conditioned spaces.</p>
<h4>HVAC in Conditioned Spaces</h4>
<p>The 2012 IECC doesn&rsquo;t specifically require HVAC to be located within conditioned spaces, but chapter 16 of the 2012 IRC states that &ldquo;stud wall cavities in the outside walls of building envelope assemblies shall not be utilized as air plenums.&rdquo; In most climates there is an incentive to locate HVAC in conditioned spaces, since additional air-sealing tests and extra insulation may be required if ducts are located outside the thermal envelope&mdash;in uninsulated attics, for example.</p>
<p>Aside from code requirements, routing mechanical ducts through conditioned spaces makes tremendous sense from a cost-benefit perspective. The National Renewable Energy Laboratory (NREL) notes that it is relatively inexpensive to place ducts in conditioned spaces during construction, and that doing so can reduce electricity demand for cooling by about 15%.</p>
<p>NREL analysis also shows that locating ducts within conditioned spaces is a much more cost-effective investment than other common energy efficiency improvement measures, such as R-15 or R-19 walls, R-40 or R-50 attics, low-SHGC windows, and 15 SEER or 17 SEER air conditioners. That&rsquo;s not to say that those other measures shouldn&rsquo;t be taken, but that ducts in the conditioned space provide the greater financial return.</p>
<p>In practice, placing HVAC inside the thermal envelope often means running ducts between floors. The challenge, of course, is that other things, such as plumbing, electrical, sprinkler systems, and central vacuums, typically occupy the same area. Space is too limited not to plan out all the elements of HVAC installment in advance.</p>
<p>Building materials dealers who use advanced structural frame design programs such as Weyerhaeuser Javelin design software, can identify and resolve framing conflicts with mechanical systems before construction begins. Such tools also provide framing crews with a precise picture of what needs to be done.</p>
<p>Taking technology a step further, some dealers also use component fabrication software to precut holes in joists, which greatly simplifies work for framers and mechanical installers on the jobsite. In addition to helping reduce jobsite labor, precut holes reduce the risk of crews compromising the structure by cutting holes outside of a joist&rsquo;s design parameters (that is,holes that are too large or too close to I joist flanges or joist ends).</p>
<h4>Advanced Framing</h4>
<p>In certain climate zones, where 2 x 4 exterior walls have been used, framing changes are needed to meet the 2012 IECC&rsquo;s more stringent insulation requirements. For example, climate zone 3 requirements for R-20 cavity insulation need an alternative framing approach, such as converting to 2 x 6 walls to allow for thicker insulation. If 2 x 4 walls are still desired, the code allows for R-13 cavity insulation plus R-5 continuous insulation. Other engineered solutions are possible that can also meet the new target R-values.</p>
<p>A host of more energy-efficient framing options are available to builders. So-called advanced or optimum-value engineering (OVE) framing is not difficult, especially when planned in advance with design software.</p>
<p>The energy savings from advanced framing can be substantial. Weyerhaeuser built a 2 x 6 demonstration wall at the 2013 International Builders&rsquo; Show that achieved an 86% increase in insulation volume and 58% increase in the assembly&rsquo;s R-value compared to traditional framing practices. At the same time, the wall used 8% less wood volume, making more efficient use of natural resources.</p>
<p>Following are some advanced framing methods to consider. Check with your local authority for any requirements or restrictions that might apply in implementing any of these measures.</p>
<p><span class=\"inlineheading\">Two-by-six studs at 24-inch OC spacing.</span> Increasing stud spacing from the traditional 16 inches on center to 24 inches and increasing the stud depth allows for 2 more inches of insulation between the exterior and interior walls. In addition, the wider stud spacing decreases the number of sticks within a given wall, reducing thermal bridges.</p>
<p><span class=\"inlineheading\">Two-stud corners.</span> The typical corner framing practice of three studs set back-to-back increases thermal bridging and makes it difficult to install insulation deep in the corner of the wall. An easy-to-build alternative is the California corner, with two studs placed at a right angle to each other. One of the studs provides an attachment point for the drywall along one wall, while drywall clips allow simple attachment along the other wall. This configuration allows insulation to penetrate farther into the corner, reduces thermal bridging, and saves on materials by eliminating a stud at each corner.</p>
<p><span class=\"inlineheading\">Ladder blocking.</span> Where interior walls join an exterior wall in a T intersection, the traditional practice of adding extra studs in the exterior wall creates narrow, difficult-to-insulate spaces and increases thermal bridging. A more energy-efficient alternative is to place short, horizontal pieces of lumber between the regular run of studs&mdash;providing an attachment point that resembles a ladder in the exterior wall. This configuration makes it possible to place the full width of insulation between the exterior wall studs, and when 2 x 6 framing is used, still allows for several inches of insulation between the blocking and the exterior wall.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 300px;\">
<h5>Resources for Energy-Efficient Framing</h5>
<p><a href=\"http://www.toolbase.org\" target=\"_blank\">NAHB Research Center&rsquo;s ToolBase.org</a> is a great resource for technical information on building products, materials, new technologies, business management, and housing systems.</p>
<p>While there, I recommend using the search bar to download a PDF of the documents, &ldquo;<a href=\"http://www.toolbase.org/ToolbaseResources/level4DG.aspx?ContentDetailID=3740&amp;BucketID=4&amp;CategoryID=61 target=\">Ducts in Conditioned Space TechSpecs</a>&rdquo; and &ldquo;<a href=\"http://www.toolbase.org/SearchResults.aspx?SearchTerm=Advanced%20Framing%20Techniques%20ToolBase%20TechSpecs&amp;ContentType=Website\" target=\"_blank\">Advanced Framing Techniques ToolBase TechSpecs</a>,&rdquo; both of which include basic information about the costs, benefits and drawbacks, and real-world feedback from field evaluations.</p>
<p>DOE&rsquo;s web site, <a href=\"http://www.energy.gov\" target=\"_blank\">www.energy.gov</a>, also provides in-depth information about <a href=\"http://www.energy.gov/energysaver/articles/advanced-house-framing\" target=\"_blank\">advanced house framing</a>.</p>
<p><a href=\"http://www.woodbywy.com/learning/learning.aspx\" target=\"_blank\">The Weyerhaeuser Learning</a> online resource helps customers get the most out of the company&rsquo;s products and services. I recommend taking their continuing education workshop, Residential Framing for Green Certification.</p>
</div>
<p><span class=\"inlinehead\">Alternate headers.</span> In some cases, it is possible to use smaller window or door headers or remove them from certain exterior wall openings. Building materials dealers with advanced structural frame design software can help make this determination, or you can consult a structural engineer. This is a key place to consider for energy-efficient framing, since headers create wide thermal bridges. Depending on the overall wall configuration and loading, an alternative to sawn-lumber headers is to use along the top of the wall a double thickness of rim board that has structural bending capacity. Adding &frac12;-inch-thick insulating foam to the outside face of the rim provides an effective and simple barrier against heat gain and loss. Laminated strand lumber (LSL) rim board, such as TimberStrand LSL, works well for such applications, since it is strong, dimensionally stable, and warp resistant. And without a full header, there is more space for insulation above the window or door.</p>
<p>Additional advanced framing options to consider, where possible, for reducing thermal bridging include 1) using one, rather than two, top plates, and 2) minimizing trimmers or jack studs. Again, a structural engineer or materials supplier with advanced structural frame design software should be consulted if you are considering these options.</p>
<h4>Insulated Framing Components</h4>
<p>Table R402.4.1.1 of the 2012 IECC (Table 402.4.2 in 2009 IECC) requires insulated headers, rim board, and corners. Builders can either assemble these on site or use prefabricated insulated members. The latter are faster and easier to install than field-assembled components. Following is a summary of the available options (and performance characteristics) of one such line of prefabricated members manufactured by Weyerhaeuser&mdash;TJ Insulated products:</p>
<ul>
<li class=\"hebullets\">Insulated headers (R-17). Composed of 1&frac12;-inch-thick insulating foam sandwiched between 3&frac12;-inch-thick LSL and a 7/16-inch-thick oriented strand board face. Unlike traditional sandwich headers, in which loads are carried through individual layers of laminated veneer lumber separated by foam, this configuration allows loads to be carried directly through the LSL into the wall framing. Builders can thus size and specify the product similar to traditional LSL headers, while avoiding the additional calculations required with other insulated headers.<br /><br /></li>
<li class=\"hebullets\">Insulated rim board (R-10). Preassembled units combine 1&frac14;-inch-thick LSL rim board with 1 inch of insulation, and fit and fasten much like standard LSL rims.<br /><br /></li>
<li class=\"hebullets\">Insulated corners (R-30). Options include either LSL or specialty sawn-lumber wall studs sized for 2 x 6 exterior walls, combined with 4 inches of rigid foam insulation.</li>
</ul>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Roberts, David, and Jon Winkler, &ldquo;Ducts in the Attic? What Were They Thinking?&rdquo; Conference paper NREL/CP-550-48163, presented at the annual meeting of the National Renewable Energy Laboratory, August 2010.</p>
</div>
<h4>Moving Forward</h4>
<p>Although it takes careful planning to achieve a more energy-efficient structural frame, the actual construction is not complex, and many technical supports are available. Regardless of code requirements, attention to the frame can help to give builders the marketing advantage: a home that costs less to operate and is more comfortable. To learn more, contact your framing products manufacturer or dealer (see &ldquo;Resources for Energy-Efficient Framing&rdquo;). Some manufacturers have technical experts available to consult on framing practices.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Glen Robak</strong>, PE, SECB, is a senior engineer for Weyerhaeuser. The company manufactures a range of engineered lumber, dimension lumber, and other wood products, as well as software to help optimize structural frames.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>