<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Health and Household-Related Benefits of DOE\&#x27;s WAP | Home Energy Magazine Archive</title>
<meta name="description" content="DOE&amp;rsquo;s Weatherization Assistance Program (WAP) invests public funds to weatherize privately owned low-income housing. There is an active debate about the v">
<meta property="article:published_time" content="2016-06-29">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Health and Household-Related Benefits of DOE\&#x27;s WAP","datePublished":"2016-06-29","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"DOE&amp;rsquo;s Weatherization Assistance Program (WAP) invests public funds to weatherize privately owned low-income housing. There is an active debate about the v"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2016</div><h1>Health and Household-Related Benefits of DOE\&#x27;s WAP</h1><div class="byline">Published 29.06.2016</div></div>
<div class="article-body"><p>DOE&rsquo;s Weatherization Assistance Program (WAP) invests public funds to weatherize privately owned low-income housing. There is an active debate about the value of this program. Weatherizing low-income homes can help to alleviate energy poverty, which is a significant problem in the United States and worldwide, and it also provides health, safety, and household-related benefits. These benefits outweigh the costs.</p>
<p>&nbsp;</p>
<p>Key evaluation findings show that WAP</p>
<ul>
<li>reduces the need for urgent health care associated with thermal stress and asthma;</li>
<li>provides cobenefits of weatherization that are substantially greater than program costs; and</li>
<li>decreases asthma-related Medicaid claims and costs.</li>
</ul>
<p>Lives are saved and significant health, safety, and household-related benefits are realized when low-income homes are improved through weatherization. Improving the thermal performance of the building envelope reduces thermal stress (that is, medical conditions associated with exposure to extreme temperatures) experienced by occupants. Installing a comprehensive set of weatherization measures can synergistically reduce exposure to numerous environmental asthma triggers. Improved health, in turn, can reduce missed days of work and lead to household financial benefits that then are invested to produce additional household and societal benefits.</p>
<p>DOE&rsquo;s WAP is the leading low-income weatherization program in the United States. It provides grants to over 50 state weatherization offices, which then provide grants to approximately 900 local weatherization agencies to weatherize low-income, owner- and renter-occupied, homes. Priority is given to households that contain children, a person with disabilities, or the elderly.</p>
<div class="rightImage" style="width: 240px;">
<h5>Table 1. Summary of WAP Household Heating and Cooling System Findings</h5>
<p><a title="Table 1. Summary of WAP Household Heating and Cooling System Findings" href="https://www.flickr.com/photos/55393876@N07/27692902560/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/8/7425/27692902560_ce52dd7382_m.jpg" alt="Table 1. Summary of WAP Household Heating and Cooling System Findings" width="240" height="107" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
<h5>Table 2. Physical Condition of the Home</h5>
<p><a title="Table 2. Physical Condition of the Home" href="https://www.flickr.com/photos/55393876@N07/27692902310/in/dateposted-public/" data-flickr-embed="true"><img src="https://c7.staticflickr.com/8/7455/27692902310_3b96ec76fa_m.jpg" alt="Table 2. Physical Condition of the Home" width="240" height="106" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
<h5>Table 3. Health Issues Pre- and Postweatherization</h5>
<p><a title="Table 3. Health Issues Pre- and Postweatherization" href="https://www.flickr.com/photos/55393876@N07/27692901970/in/dateposted-public/" data-flickr-embed="true"><img src="https://c3.staticflickr.com/8/7366/27692901970_11e959bfa7_m.jpg" alt="Table 3. Health Issues Pre- and Postweatherization" width="240" height="214" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
<h5>Table 4. Monetized Health and Household Benefits</h5>
<p><a title="Table 4. Monetized Health and Household Benefits" href="https://www.flickr.com/photos/55393876@N07/27692901500/in/dateposted-public/" data-flickr-embed="true"><img src="https://c5.staticflickr.com/8/7403/27692901500_d4e3cd6c39_m.jpg" alt="Table 4. Monetized Health and Household Benefits" width="240" height="176" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
<h5>Table 5. Total Benefits and Costs for WAP</h5>
<p><a title="Table 5. Total Benefits and Costs for WAP" href="https://www.flickr.com/photos/55393876@N07/27692901100/in/dateposted-public/" data-flickr-embed="true"><img src="https://c5.staticflickr.com/8/7396/27692901100_d5a9441261_m.jpg" alt="Table 5. Total Benefits and Costs for WAP" width="240" height="184" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
</p>
<h5>Non-Energy-Related Benefits of Weatherization</h5>
<p><a title="Non-Energy-Related Benefits of Weatherization" href="https://www.flickr.com/photos/55393876@N07/27692900680/in/dateposted-public/" data-flickr-embed="true"><img src="https://c1.staticflickr.com/8/7097/27692900680_93a283539c_m.jpg" alt="Non-Energy-Related Benefits of Weatherization" width="240" height="178" /></a>
<script src="//embedr.flickr.com/assets/client-code.js" async="" charset="utf-8"></script>
<br /><span class="caption">Figure 1. This figure illustrates the pathways between non-energy-related benefits of weatherization. Solid lines represent direct, or first-order, pathways. Dotted lines represent indirect, or second-order, pathways.</span></p>
</div>
<p>WAP funds weatherization activities in every state and climate zone in the country, and for all types of housing. All homes receive an energy audit. Only energy conservation measures that have a savings-investment ratio (SIR) of 1:1 or greater may be installed. That is, lifetime energy cost savings divided by the cost of the measure must equal at least 1. Typical measures include air sealing the building envelope, insulating walls and attics, repairing or replacing furnaces, sealing and insulating ducts, and improving ventilation. In addition to these energy conservation measures, a percentage of costs, typically 15%, can be applied to health and safety measures. All homes are inspected postweatherization.</p>
<p>A recently completed interdisciplinary, two-year evaluation of WAP conducted by Oak Ridge National Laboratory (ORNL) estimated energy savings attributable to the program, as well as its environmental emissions and health and household-related cobenefits. The two years in question were Program Year (PY) 2008 and PY 2010. The latter year fell within the American Recovery and Reinvestment Act of 2009 (ARRA) period. DOE funding for WAP during PY 2008 was $236 million and ARRA funding for WAP in PY 2010 was $2 billion. All told, 98 thousand units were weatherized in PY 2008, and 332 thousand units were weatherized in PY 2010. Most of the units weatherized in both years were site-built single-family homes heated with natural gas.</p>
<h4>Cobenefits of Weatherization</h4>
<p>The term <em>cobenefits </em>refers to benefits other than energy savings. These include environmental benefits, health and safety benefits, and miscellaneous other household benefits. The ORNL study evaluated each of these cobenefits.</p>
<p>The cornerstone of ORNL&rsquo;s research on the health benefits of weatherization was a national occupant survey of a random and representative sample of single-family (SF) homes and mobile homes (MH). The occupant survey was administered to a treatment group in two phases, both pre- and post-weatherization, along with a comparison group.</p>
<p>Descriptive statistics generated from this survey suggest that health and household-related benefits accrue postweatherization. After their homes were weatherized, fewer clients reported that their heating and cooling systems were broken, that they used portable heaters, that they used their ovens for heat, or that they burned poor-quality materials (see Table 1). All of these changes improve indoor environmental quality, occupant health, and home safety. Physical condition of the home itself was improved by a reported increase in thermal comfort, and a decrease in draftiness, moisture, mildew, and mold (see Table 2). Finally, the results of the national survey show that one year postweatherization, respondents experienced a wide range of health and well-being benefits. These benefits included fewer instances of seeking medical treatment related to asthma and thermal stress, and fewer days when respondents&rsquo; reported &ldquo;bad&rdquo; physical/mental health or bad sleep/rest days (see Table 3).</p>
<p>In addition to the cobenefits described above, respondents reported that they and other members of their households suffered fewer persistent colds and headaches after weatherization. They were better able to pay energy and medical bills, and to buy nourishing food. Additionally, occupants of weatherized houses experienced less food poisoning and fewer burns from hot water, and the weatherized homes were safer, because faulty combustion appliances were repaired or replaced, and CO and smoke detectors were installed.</p>
<p>Authors of a social network study described in an earlier issue of <em>Home Energy</em> conducted as part of the national WAP evaluation (see &ldquo;The Weatherization Experiences Project: A Social Network Study,&rdquo; <em>HE</em> Nov/Dec &rsquo;14, p. 32) found that close to half of respondents who had weatherization work completed through WAP reported fewer drafts, and less humidity and dust in the home and said that the air just &ldquo;seemed cleaner.&rdquo; Fifteen percent of respondents in this same study reported feeling healthier in general postweatherization, and 14% reported fewer episodes of shortness of breath; fewer symptoms of asthma, allergies, or persistent colds; and fewer episodes of lung irritation or cough. Case studies of 15 high-performing weatherization agencies were also conducted further supporting these anecdotes. Several dozen WAP recipients shared powerful personal stories describing health benefits, both physical and mental, that they attributed to weatherization.</p>
<p>The list of potential non-energy-related benefits of low-income weatherization is extensive. Weatherization can directly increase household disposable income by decreasing energy bills, and in other ways as well. For example, fewer illnesses in the household may mean fewer missed days at work; this provides a direct income benefit because many low-income jobs do not provide sick leave. These incremental increases in income, along with reductions in energy costs, may allow households to avoid taking out costly short-term loans. These and other non-energy-related benefits of low-income weatherization are shown in Figure 1.</p>
<h4>Monetization of Weatherization Cobenefits</h4>
<p>The ORNL evaluation included the monetization of 12 health- and household-related cobenefits. Study authors estimated the monetary value of each of these 12 cobenefits. These estimates were based on changes measured through the national occupant survey findings cited earlier, on weatherization measures installed, on secondary databases containing national estimates of health care costs, and on other secondary sources. The 12 cobenefits are listed in Table 4, together with the estimated monetary value of each benefit.</p>
<p>preventing of a human lifeocusiusehold BenefitsPto extreme temperatures within the home n and health homes interventions focusiThe highest benefit accrues from decreased exposure to extreme cold temperatures. The national occupant survey found that the number of treatment homes <em>never </em>kept at unsafe or unhealthy temperatures <em>increased</em> by 12% following weatherization. The survey also found that fewer occupants sought medical attention postweatherization because their homes were too cold or too hot. It is well known that death rates from exposure to extreme temperatures are highest among disadvantaged and vulnerable populations, such as those served by WAP. Therefore, included in this benefit is the value of human life; this analysis adopted the value utilized by the U.S. Environmental Protection Agency for benefit-cost calculations of $7.5 million.</p>
<p>Benefits also accrued from improving prescription adherence and helping pregnant women avoid the heat-or-eat choice&mdash;a choice that research has shown may lead to low birth weight babies.</p>
<p>It should be noted that the grand total presented in Table 4 is likely to be an underestimate of the monetary value of weatherization with respect to health-related issues. This is because the ORNL study evaluated only weatherized SF and MH, and because the asthma study described below considered only the respondent, rather than all of the members of the household. Furthermore, several additional health-related benefits were not monetized. These benefits include the prevention of trips and falls, and the replacement of defective refrigerators, which may prevent food poisoning. The subjective benefits of increased occupant comfort, improved mental and physical health, and improved pest control were not monetized either. There are a number of uncertainties associated with these estimates, but they are worthy of future exploration.</p>
<p>To give an idea of the value of these benefits, the average weatherization cost per unit in PY 2008 was $4,675. The present value per unit of health-related benefits is estimated to be $14,148 (Table 4). The main contributors to this estimate are (1) avoided deaths from thermal stress, CO poisoning, and home fires; (2) avoided hospitalizations and emergency department visits related to these three areas as well as other direct and indirect asthma-related costs; (3) increased ability to afford prescriptions; and (4) increased financial gain from fewer missed days at work.</p>
<p>Combining the monetary value of non-energy-related benefits with energy cost savings and with environmental emissions- and water-related benefits, gives a more complete picture of the total costs versus the total benefits of WAP. Table 5 presents the present value of energy cost savings accrued to households and accrued to ratepayers. It compares these with the value of environmental emissions- and water-related benefits, and with the value of non-energy-related benefits (shown in Table 5 as health- and household-related benefits). Present values per unit and present values for the program as a whole are shown for PY 2008 and PY 2010. Note that some of these energy cost savings accrue to utility ratepayers for weatherization recipients who are on percentage of income payment programs (PIPP). The table shows total per-unit and program costs, and shows how much of each of these costs is paid directly by DOE and with leveraged funds, respectively.</p>
<h4>Impact of Weatherization on Asthma Symptoms</h4>
<p>An additional special study was conducted on the potential effects of weatherization and healthy homes interventions on asthma symptoms. This study examined evidence-based asthma triggers in children in a small cohort in northwestern Washington State. The research team was comprised of staff from ORNL and the Opportunity Council. The Opportunity Council is a Community Action Agency (CAA) located in northwestern Washington State, where it has operated a Weatherization Plus Health program since 2000.</p>
<p>Impacts were based on caregiver-reported information, field observations, and Medicaid claims and costs. Comparing pre- and post-intervention data for three study groups that received healthy homes interventions only, Weatherization Plus Health interventions, or WAP measures only revealed that both weatherization and healthy housing interventions (e.g., flooring replacement, ventilation upgrades, providing dust mite mattress and pillow covers, and general education) were impactful with respect to improving dwelling quality and reducing home-source asthma triggers. All households within the two groups that received healthy homes interventions and 82% of the group that received WAP measures only reported that children &ldquo;seemed to feel better&rdquo; postintervention. All households within the Weatherization Plus Health group, 94% of the healthy homes group, and 64% of the WAP group reported that children in their care &ldquo;could run and play longer&rdquo; postintervention. These results support the claim that both weatherization and healthy homes interventions improve dwelling quality, and suggest that WAP measures specifically and healthy homes interventions provide synergistic benefits</p>
<p>Furthermore, the results of this study indicate that Medicaid-insured study participants experienced statistically significant decreases in health care costs postintervention. Specifically, a statistically significant decrease of slightly more than $400 was observed in annualized asthma-related Medicaid costs for all study groups combined. The average number of claims paid by the Washington State Medicaid program also decreased significantly within the Weatherization Plus Health and WAP- only groups, by 0.42 and 0.91 claims per month, respectively. Overall, the services delivered by participating agencies in this exploratory study were associated with significantly reduced health care costs for the asthmatic children participating in the study. It should be noted that these results are 2 times greater than national estimates.</p>
<h4>Conclusions</h4>
<p>In summary, the non-energy-related cobenefits framework developed to guide this research suggests that weatherization could have a positive ripple effect on quality of life indicators and household budgets postweatherization, and that this could save both society at large and individual households many thousands of dollars. As a whole, investments in low-income weatherization result in a comprehensive set of benefits. Homes are physically changed in ways that reduce energy use, and consequently, environmental emissions. Weatherization also increases indoor environmental quality and occupant health and safety. This in turn decreases use of health care services (such as Medicaid and Medicare) by low-income households. These households are typically the &ldquo;superutilizers&rdquo; of the health care system because they experience a disproportionate number of health problems. Still, weatherization is deferred for many homes because funds from state and federal agencies are insufficient to finance it. Furthermore, DOE has no funds to address specific health issues, such as asthma in homes. We need to identify ways in which WAP and its grantees and subgrantees can collaborate with health-based organizations and/or leverage other federal, state, and even nongovernmental funds to better address health and safety issues in the homes that WAP serves.</p>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">See all of <a href="http://weatherization.ornl.gov" target="_blank">ORNL&rsquo;s reports</a> produced from their national evaluation of WAP, including those from which results are drawn for this article.</p>
<p class="moreinfo"><a href="http://www.threecubed.org/" target="_blank">Three<sup>3</sup></a> continues its groundbreaking research on the non-energy-related impacts of weatherization. Currently, it is conducting a study specific to the recipients of energy efficiency services residing in income-eligible households in Massachusetts.&nbsp;For more on the organization and its work.</p>
</div>
<h4>Moving Forward</h4>
<p>Weatherization can be a major player in addressing public health. We have long known that weatherization provides direct benefits to households and indirect benefits to society and ratepayers. Weatherization addresses social justice in several ways. It eases the energy burden of all households; it improves housing quality for low-income households; and it decreases health disparities. An expanded view&mdash; one that takes new environmental health research into account&mdash;suggests that weatherization could also address public health issues associated with extreme weather events, outdoor air pollution, a broader range of indoor air pollutants, indoor infiltration of outdoor noise, and the mental health and well-being of occupants.</p>
<p>Additional scientific and policy-related research is needed in this general area. For example, we need definitive studies that directly establish relationships between the installation of individual or combined weatherization measures and reductions in fire risk and asthma-related symptoms. More data are needed on the long-term impacts&mdash;both positive and negative&mdash;of weatherization on health. This article describes many such positive impacts. An example of a negative impact would be air sealing that increases indoor air pollution. In addition, computationally intensive data-mining initiatives could focus on estimating national changes in actual medical costs (such as Medicaid and Medicare) for households that receive weatherization services.</p>
<p class="authorbox faintLightBlueBG"><strong>Beth Hawkins</strong><em> and&nbsp;</em><strong>Bruce Tonn</strong><em> are cofounders of Three</em><em>3&nbsp;</em><em>(ThreeCubed),&nbsp;a research and educational nonprofit&nbsp;organization located in Knoxville, Tennessee. Three</em><em>3</em><em>\'s mission is to </em><em>foster equitable, sustainable futures focusing on social equity and&nbsp;environmental&nbsp;justice issues&nbsp;at a&nbsp;local and national level.&nbsp;Prior to helping found Three&lt;<sup>3</sup>, Hawkins and Tonn worked at ORNL, where, along with contributing author </em><strong>Erin Rose</strong><em>,&nbsp;they managed the two evaluations of DOE&rsquo;s WAP. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>