<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Heat Pump  Water Heaters: Bring Them  Upstairs? | Home Energy Magazine Archive</title>
<meta name="description" content="Heat pump water heaters are seeing increasing use in homes. They go well with solar PV and so support strategic electrification to reduce carbon emissions. And ">
<meta property="article:published_time" content="2018-09-14">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Heat Pump  Water Heaters: Bring Them  Upstairs?","datePublished":"2018-09-14","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Heat pump water heaters are seeing increasing use in homes. They go well with solar PV and so support strategic electrification to reduce carbon emissions. And "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2018</div><h1>Heat Pump  Water Heaters: Bring Them  Upstairs?</h1><div class="byline">Published 14.09.2018</div></div>
<div class="article-body"><p>Heat pump water heaters are seeing increasing use in homes. They go well with solar PV and so support strategic electrification to reduce carbon emissions. And they are more efficient than electric-resistance water heaters. Several major water heater manufacturers are now making them. They are clearly here to stay.</p>
<p>But there&rsquo;s some confusion about where to put them, and some installers worry about putting them upstairs in conditioned areas of a building. They&rsquo;ll just steal heat in winter, no? An energy expert friend of mine calls this robbing Peter to pay Paul. DOE&rsquo;s website says, &ldquo;Install them in a space with excess heat, such as a furnace room,&rdquo; implying a typical basement.</p>
<p>But in new high-performance homes, and in apartment buildings, we often simply do not have a basement in which to put a heat pump water heater. Is it terrible to put it upstairs? Is it so terrible that we should avoid doing it altogether? Should we belly up and pay the (significant) extra cost required for a split-system heat pump water heater? Or just go back to using an electric-resistance water heater?</p>
<h4>Why It&rsquo;s Okay</h4>
<p>Heat pump basics show that putting the water heater upstairs is really not so bad, specifically if the space heating is also done with heat pumps. Given the increased use of heat pumps nationwide, including in cold climates, let&rsquo;s compare a heat pump water heater installed in the basement with one installed in the heated space upstairs.</p>
<p>For a heat pump water heater in the basement, the annual average efficiency (COP) might be around 2. This means that two parts of heat are being put into the water for each one part of energy that is consumed by the heat pump as electricity, and the remaining one part of heat comes from the space around the water heater. See Figure 1.</p>
<h5>Heat Pump Water Heater</h5>
<p><a title=\"Heat Pump Water Heater\" href=\"https://www.flickr.com/photos/55393876@N07/44682142381/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1852/44682142381_be44b4bca1.jpg\" alt=\"Heat Pump Water Heater\" width=\"494\" height=\"500\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 1. Two parts of heat are being put into the water for each one part of energy that is consumed by the heat pump as electricity. The remaining one part of heat comes from the space around the water heater.</span></p>
<p>Now let&rsquo;s move that same heat pump water heater upstairs. Again, one part of heat from the air in the house combines with one part of electricity consumed by the heat pump water heater to make two parts of heat put into the water. But what about the electricity used by the space-heating heat pump? The space-heating heat pump is contributing that one part of heat that the water heater draws from the upstairs space. That one part of heat might be provided at a COP of 3: One part of electricity combines with two parts of heat from the outdoors to deliver the three parts indoors. See Figure 2. But we only need one part of heat placed into the indoor space for the water heater, not three. Remember: The water heater is using one part of heat from the space and one part from the electricity to the heat pump to get its two parts of heat into the water. So for the one part of heat that is used indoors for the water heater, we need only one-third part of electricity from the space-heating heat pump to get those two parts of heat right into the water heater. So the two parts of heat in the water heater are obtained by using one part of electricity for the water heater itself, and an additional one-third part of electricity for the space-heating heat pump. Overall, the effective COP for water heating is 2 divided by (1 + 1/3), or an overall COP of 1.5.</p>
<h5>Air Source Heat Pump</h5>
<p><a title=\"Air Source Heat Pump\" href=\"https://www.flickr.com/photos/55393876@N07/43773631115/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1867/43773631115_02592a57c1.jpg\" alt=\"Air Source Heat Pump\" width=\"500\" height=\"256\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 2. Two parts of heat from the air outside the house combine with one part electricity consumed by the space-heating heat pump to make three parts of heat put into the house. But how much of the heat put into the house ends up in the water heater?</span></p>
<h4>The Math</h4>
<p>We can show that the&nbsp;overall&nbsp;COP is equal to&nbsp;(COP<span class=\"CharOverride-34\">A</span>&nbsp;* COP<span class=\"CharOverride-34\">D</span>) / (COP<span class=\"CharOverride-34\">A</span>&nbsp;+ COP<span class=\"CharOverride-34\">D</span>&nbsp;&ndash; 1),&nbsp;where COP<span class=\"CharOverride-34\">A</span>&nbsp;is the air source heat pump COP, and COP<span class=\"CharOverride-34\">D</span>&nbsp;is the heat pump domestic water heater COP (see Figure 3). Does this work for our example, with a 2 COP heat pump water heater and a 3 COP air source heat pump? The overall COP<span class=\"CharOverride-34\">OVERALL</span>&nbsp;=&nbsp;(2 * 3) / (2 + 3 &ndash; 1) = 6 / 4 = 1.5. Bingo.</p>
<h5>Upstairs Heat Pump Water Heater</h5>
<p><a title=\"Upstairs Heat Pump Water Heater\" href=\"https://www.flickr.com/photos/55393876@N07/44682142291/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1878/44682142291_fa36cdf3c0.jpg\" alt=\"Upstairs Heat Pump Water Heater\" width=\"500\" height=\"438\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figure 3. By balancing the heat supplied by the space-heating heat pump with the heat used by the water heater, we can develop a relationship for the overall water-heating efficiency.</span></p>
<p>Our takeaways so far:</p>
<ul>
<li class=\"hebullets\">The overall COP has not fallen anywhere close to 1, where we would have no benefit relative to an electric-resistance water heater.</li>
<li class=\"hebullets\">A COP of 1.5 is still way better than a COP of 1.</li>
<li class=\"hebullets\">But a COP of 1.5 ain&rsquo;t a COP of 2.</li>
</ul>
<p>But we&rsquo;re actually not done yet. Some important corrections are in order. If that heat pump water heater were in the basement, it would be drawing heat from cold basement air, not warm upstairs air. What&rsquo;s the temperature down there? Certainly cooler than the 70&deg;F upstairs. A basement in winter can easily be 60&deg;F or cooler. Without any heat source, like a furnace or boiler, it can even be as low as 40&deg;F. And it is further cooled by the heat pump water heater. In short, a heat pump water heater in the basement operates at a lower temperature, and so at a lower efficiency, than a heat pump water heater surrounded by nice warm 70&deg;F upstairs air. And even though the heat pump water heater upstairs is drawing heat from the air, it is not necessarily lowering the upstairs air temperature, because the upstairs is being actively heated to its set point&mdash;for example, 70&deg;F&mdash;by the main space-heating system. Finally, the heat pump water heater upstairs is losing heat to the space through its jacket, which contributes to space heating in winter. In fact, it contributes to the very heat that serves as a source for the heat that goes into the water.</p>
<p>In the summer, the heat pump water heater upstairs will also operate more efficiently, both because it is drawing its heat from a space that is warmer than the basement, and so its efficiency will be higher, and because it is cooling the upstairs, reducing the need for air conditioning, and so reducing cooling-energy use. So whereas a 2 COP heat pump water heater, working with a 3 COP air source heat pump that is heating the space around it theoretically delivers an overall COP of 1.5, the overall actual COP is really higher than 1.5. It may even approach the 2 COP in the basement, depending on the climate.</p>
<p>What&rsquo;s happening here? Basically, in winter, the water is being heated by a two-stage heat pump. The first stage draws free heat from the outdoors and delivers it to the indoor space. The second stage draws heat from the indoor space and delivers it to the water. It&rsquo;s not robbing Peter to pay Paul. Really, Peter is helping to pay Paul&rsquo;s bill.</p>
<p>The numbers change if the space is heated with a fossil-fuel device, like a boiler or a furnace. The issue here is that the heat pump water heater does not get any free heat from the outdoors or from the basement, and so the overall cost and energy impact is higher. In a house with a boiler or furnace in the basement, the heat pump water heater typically recoups free waste heat from the fossil-fuel heating plant; that makes sense. But if it is located upstairs, the heat pump water heater adds to the load of the furnace or boiler. Q<span class=\"CharOverride-34\">2</span> is no longer free; it is being paid for with the fossil fuel. The heat pump water heater is heated about 50% by electricity (used by the heat pump) and 50% by the fossil fuel (a little more if we account for combustion efficiency and losses). Here, we are robbing Peter to pay Paul.</p>
<h4>Where to Put It Upstairs?</h4>
<p>A separate question is where to put the heat pump water heater upstairs, for the case where the space is heated with a heat pump. Closets are discouraged, because we don&rsquo;t want the water heater to be cooling a closet and so operating at a low efficiency. If a closet is unavoidable, it must have a louvered door, preferably with louvers at the top, close to the heat pump air return, and louvers at the bottom, where cooled air can leave the closet. A ventilation fan may even make sense for a heat pump water heater in a closet. But the ideal location for a heat pump water heater located upstairs is in a mechanical room, where you also want to put as much equipment creating waste heat as possible. Maybe the solar PV inverter goes there, along with any second freezers or refrigerators, and the electric panel. Maybe that&rsquo;s the space where the plumbing waste heat recovery heat exchanger goes. Maybe that&rsquo;s where you put a charging station for the cell phones, battery chargers, and other rechargeables. In an ideal world, this mechanical space is next to the kitchen, and the body of the main refrigerator is recessed into this space. All that nice refrigerator waste heat made available for use by the heat pump water heater! Heat pump water heaters love waste heat; it&rsquo;s like food for them. A final option upstairs is an open space, which is also a good choice, but still try to put as many as possible of those same sources of waste heat nearby.</p>
<p>The bottom line is, if the building is heated with a heat pump, don&rsquo;t worry too much if it has no basement, or if you need to put heat pumps in apartments in a building. That upstairs heat pump water heater is still way better than electric-resistance heat. And if you put it in a room that has some waste heat from electronics and other appliances, it may even be more efficient than a heat pump in the basement. <img class=\"_idGenObjectAttribute-2\" src=\"/admin/article/1.png\" alt=\"\" /></p>
<p class=\"authorbox faintLightBlueBG\"><strong>Ian M. Shapiro</strong>&nbsp;is the founder of Taitem Engineering, in Ithaca, New York, and is the author of two books about energy efficiency in buildings.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>