<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>How We Turned Our House Into a Giant Foam Box | Home Energy Magazine Archive</title>
<meta name="description" content="My wife Wen Lee and I are in the midst of renovating our rather generic three-bed, two-bath, 1,400 ft2 suburban Pasadena area home to be net zero energy. At the">
<meta property="article:published_time" content="2018-06-13">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"How We Turned Our House Into a Giant Foam Box","datePublished":"2018-06-13","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"My wife Wen Lee and I are in the midst of renovating our rather generic three-bed, two-bath, 1,400 ft2 suburban Pasadena area home to be net zero energy. At the"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2018</div><h1>How We Turned Our House Into a Giant Foam Box</h1><div class="byline">Published 13.06.2018</div></div>
<div class="article-body"><p>My wife Wen Lee and I are in the midst of renovating our rather generic three-bed, two-bath, 1,400 ft<sup>2</sup> suburban Pasadena area home to be net zero energy. At the outset I decided it would be a good and reasonable idea to do most of the work myself, not realizing how presumptuous and arrogant it was to think that I could quickly learn multiple design and building trades and do competent work. So inevitably here we are now two years into a one-year-long project. Things are progressing, albeit s-l-o-w-l-y.</p>
<p>The main bulk of the work has been in what we call the common area, which includes the kitchen, dining area, and living room. After vaulting the ceiling (and changing the roof structure), the next heavy lift was superinsulating and air sealing the walls and the roof/ceiling assembly.</p>
<p>I chose to insulate the walls and ceiling by installing 3 inches of polyisocyanurate rigid foam (polyiso for short) in between the structural members. This method is often derisively referred to as &ldquo;cut-and-cobble,&rdquo; and it is generally regarded by professionals as residing squarely in the realm of do-it-yourself homeowner strategies. Because cut-and-cobble is so labor intensive, it cannot be considered cost-effective by any traditional accounting method. My experience will do nothing to discredit this perception. (For more, see &ldquo;Establishing Priorities.&rdquo;)</p>
<div style=\"width: 500px; background-color: #e7e7e7; padding: 1.25px 15px 5px 15px;\">
<h4>Establishing Priorities</h4>
<p>The whys of the project&mdash;net zero energy, insourcing versus outsourcing labor, cost-effectiveness, and so on&mdash;are probably more important to us than the nitty-gritty hows. These priorities led us to do some unconventional, even inefficient, things. For example, the reasonable way to insulate the wall would be to remove the stucco and install sheathing and insulation on the outside of the house, rather than do everything from the inside the way we did it. Working from the outside would have had many benefits, including not having to cut and cobble the rigid foam, keeping the studs warm in the winter, and not losing any interior square footage. But it had one major downside from our perspective&mdash;namely, it doesn&rsquo;t lend itself to being insourced. In order to keep costs down and most importantly, to take advantage of as many learning opportunities as possible, we wanted to do as much work ourselves as we could. It&rsquo;s not a good idea to expose the exterior of a house for long periods of time, so the work would have had to be done quickly, and that would have meant lots of hired help. The stucco would almost certainly need to be contracted out&mdash;another expense, and another learning opportunity lost. Doing it from the inside took much longer, and it took an extreme amount of labor on our part. But we willingly chose to make this trade-off, at least for this learning project.</p>
<hr />
<p><em>learn more<br /> For more on the background and goals of the project, see &ldquo;<a href=\"http://frugalhappy.org\">Establishing Priorities at the Outset</a>.&rdquo;</em></p>
</div>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/27910939457/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1726/27910939457_472486ce73.jpg\" alt=\"Untitled\" width=\"500\" height=\"246\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Figures 1a and 1b. (Scale: 1 square = 1 inch) The wall got a lot thicker and more complicated. To come up with this wall assembly, I shamelessly stole ideas from every reputable source I could find in order to address the problems posed by the original walls.</span></p>
<p>Our house was built in 1963, and the only insulation was 5 inches of blown cellulose on the floor of the vented attic. The walls were uninsulated, as was the subfloor above the vented crawl space. Figures 1a and 1b show the wall assembly before and after the renovation.</p>
<h4>The Walls</h4>
<p>There is no sheathing on the exterior of the house&mdash;the studs touch building paper and then stucco. There were occasional diagonal braces set into the outboard side of the studs, but there wasn&rsquo;t nearly enough lateral bracing. (Which keeps your nice rectangular wall from turning into a nasty parallelogram in the event of an earthquake.) This lack of sheathing creates two problems. First, there is no drainage plane to allow any moisture getting through the stucco to escape or to dry out. Second, the walls don&rsquo;t meet today&rsquo;s seismic code.</p>
<p>To address the first problem, I inserted &frac12;-inch wood sticks to create an air gap in between the building paper and the 3-inch rigid foam. This should give any moisture that gets into the wall assembly a chance to dry out, rather than getting trapped and rotting the studs. Admittedly, &frac12; inch is not a lot, but I think it should suffice in our very dry climate. To address the second problem, after putting 3 inches of rigid foam in the stud bays, I installed plywood across the inboard side of the studs.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/41879034805/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1751/41879034805_92e3fc465c.jpg\" alt=\"Untitled\" width=\"500\" height=\"372\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">As this chimney-shaped hole shows, our walls have no exterior sheathing. (Wen Lee)</span></p>
<p><a title=\"Stratton-Lee-photo17\" href=\"https://www.flickr.com/photos/55393876@N07/42780065121/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1740/42780065121_279004eb63.jpg\" alt=\"Stratton-Lee-photo17\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Slowly, all the stud bays became filled with foam. (Wen Lee)</span></p>
<p>Fitting the rigid foam into the stud bays was no easy task. This is where the labor intensity part starts to kick in. The stud bays were generally spaced roughly 16 inches on center (OC), but there was some variation. And the studs were generally more or less parallel, but some deviated significantly. In practice this meant that each piece of rigid foam had to be custom-measured and cut for each stud bay.</p>
<p>After the stud bays were insulated, I air sealed with acoustical sealant caulk and one part canned spray foam.</p>
<p>After weeks of work, the walls were insulated and air sealed. To address the lack of shear strength due to the absence of external sheathing, my brother joined us in our project and we installed plywood across the inboard side of the studs. Earlier, per the structural engineer, brackets and extra studs were installed at regular intervals to help support the shear walls and to tie the house to the foundation. Adding the plywood would complete the shear wall. Because it was continuous, the plywood installation went much more quickly than the cut-and-cobble rigid-foam installation.</p>
<p>After the plywood was finished, the walls were insulated, air sealed, and structurally sound. However, heat could still travel through the uninsulated parts of the wall&mdash;the studs&mdash;and through the plywood. This circumvention of insulation is called thermal bridging.</p>
<p>To prevent this thermal bridging, inboard of the plywood I installed 1-inch continuous polyiso rigid foam.</p>
<p>Like the plywood, these foam sheets could be installed continuously, so it went relatively quickly.</p>
<p>Just for good measure, I air sealed the seams of the 1-inch foam.</p>
<p>Finally, on top of the 1-inch foam, I put 2 x 3 members horizontally, spaced 2 feet apart. The purpose of these 2 x 3 furring strips is to create a place to run utility lines&mdash;wiring, water supply lines, communication wires, and so forth&mdash;in the exterior walls, without compromising the performance of the wall. This service cavity keeps every part of the exterior wall fully insulated and air sealed while still hiding the utility lines behind the wall&rsquo;s finish surface. Service cavities also make installing the plumbing and electrical wiring easier because you don&rsquo;t have to constantly drill holes through studs and snake tubing through them. Service cavities add a little bit more carpentry labor and they make your wall thicker, which slightly reduces your interior area.</p>
<p>Once all the utilities are run, I&rsquo;ll attach drywall to serve as the finish surface.</p>
<h4>The Ceiling</h4>
<p>So that&rsquo;s the wall assembly.</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/41879150675/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1734/41879150675_8103f9aefd.jpg\" alt=\"Untitled\" width=\"500\" height=\"211\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">(left) Figure 2a. Original roof assembly above vented attic. (right) Figure 2b. New, thicker, more complicated ceiling/roof assembly.</span></p>
<p>The ceiling was similar but even thicker and more complicated (see Figure 2a).</p>
<p>The original roof assembly was fairly typical: 2 x 6 rafters spaced 24 inches OC, covered with 1 x 6 skip sheathing, then continuous sheathing, building paper, and asphalt composite shingles. The attic below was 2 x 6 ceiling joists spaced 16 inches OC, with R-19 loose-fill cellulose that was installed in 1983.</p>
<p>We changed the roof structure in order to vault the ceiling. This converted the ceiling and the roof into a single assembly. To carry the now-unsupported 15-foot span, 2 x 12 rafters were sistered to the existing 2 x 6 rafters. This added depth allowed us to install a lot more insulation (see Figure 2b).</p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/42729928132/in/dateposted-public/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1722/42729928132_13fb531d81.jpg\" alt=\"Untitled\" width=\"500\" height=\"351\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">The roof sheathing is carefully cut back at the ridge in order to install an outlet vent. (Wen Lee)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/42062216414/in/album-72157694792803702/\" data-flickr-embed=\"true\"><img src=\"https://farm1.staticflickr.com/900/42062216414_3f1626a287.jpg\" alt=\"Untitled\" width=\"500\" height=\"365\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">I swear I&rsquo;m not taking a nap. (Wen Lee)</span></p>
<p>This 2-inch gap is intended to vent the underside of the roof assembly, both to keep it cooler in the summer and to allow any moisture that gets into the assembly to dry. One-inch-thick strips of corrugated plastic&mdash;like many straws bundled together&mdash;are tacked to the top of the blocking for each rafter bay. These openings serve as an inlet for cool air at the eave. Another vent opening is made at the ridge to allow the hot air from the assembly to escape. The air in the vent space will heat up&mdash;buoyant hot air exiting at the top, cooler air entering from the bottom to replace it&mdash;creating a convective loop that will passively cool the underside of the roof deck.</p>
<p>The rigid foam had to be cut for each rafter bay, but the rafters were more uniformly spaced than the studs, and much more likely to be parallel. This uniformity meant we could mass-produce the foam strips, which made the job go much more quickly than it did with the wall insulation. As with the walls, I air sealed the seams between the rigid-foam pieces and where the rigid foam touched the rafters.</p>
<p>Inboard of the 3-inch polyiso, I installed kraft-faced R-19 fiberglass batts, holding them in place awkwardly and stapling the flaps to the medial sides of the rafters.</p>
<p><a title=\"Stratton-Lee-photo11\" href=\"https://www.flickr.com/photos/55393876@N07/42062217094/in/album-72157694792803702/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1754/42062217094_9372538c8d.jpg\" alt=\"Stratton-Lee-photo11\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Continuous 1-inch polyiso being installed across 2 x 12 rafters. (Wen Lee)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/42729929232/in/album-72157694792803702/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1753/42729929232_e756d1e8f8.jpg\" alt=\"Untitled\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Installing 2 x 3 furring strips to create a service cavity in the vaulted ceiling. (Wen Lee)</span></p>
<p><a title=\"Untitled\" href=\"https://www.flickr.com/photos/55393876@N07/42062217424/in/album-72157694792803702/\" data-flickr-embed=\"true\"><img src=\"https://farm2.staticflickr.com/1758/42062217424_3ef79d29fe.jpg\" alt=\"Untitled\" width=\"500\" height=\"375\" /></a>
<script src=\"//embedr.flickr.com/assets/client-code.js\" async=\"\" charset=\"utf-8\"></script>
<br /><span class=\"caption\">Once all the foam is in, everything looks smooth, easy, simple. But you know better. </span></p>
<p>To prevent thermal bridging, I then added 1-inch polyiso continuous insulation across the new 2 x 12 rafters. These sheets had the added benefit of supporting the fiberglass batts.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">For more on the background and goals of the project, see &ldquo;<a href=\"http://frugalhappy.org\" target=\"_blank\">Establishing Priorities at the Outset</a>.\"</p>
</div>
<p>Just as I did with the wall, I used 2 x 3 furring strips to create a service cavity for the ceiling.</p>
<p>Once the utilities are installed, the finish surface for the ceiling will be attached to the furring strips. It&rsquo;s not going to be drywall, though. That would be too simple.</p>
<p>The final value for the wall assembly is roughly R-26, and the ceiling/roof is roughly R-46. The performance of the new building envelope cannot be assessed yet, but needless to say, I expect good things. Anyone contemplating this degree of intervention in their own home should be under no delusions as to just how much labor is involved. But I can attest that the satisfaction makes it worthwhile.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Chris Stratton</strong> and <strong>Wen Lee</strong> are a husband-and-wife team living in the Los Angeles area who are DIY converting their suburban house into an all-electric zero net energy home via superinsulation, efficient appliances, onsite&nbsp;solar,&nbsp;and conservation strategies.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>