<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Impact of Enhanced Drying and Remediation on Mold in Flooded Buildings | Home Energy Magazine Archive</title>
<meta name="description" content="Tuskegee University (TU)&amp;rsquo;s previous flood damage resistance work was described in three earlier articles (&amp;ldquo;After the Flood&amp;mdash;There&amp;rsquo;s Hope,">
<meta property="article:published_time" content="2014-09-04">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Impact of Enhanced Drying and Remediation on Mold in Flooded Buildings","datePublished":"2014-09-04","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Tuskegee University (TU)&amp;rsquo;s previous flood damage resistance work was described in three earlier articles (&amp;ldquo;After the Flood&amp;mdash;There&amp;rsquo;s Hope,"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2014</div><h1>Impact of Enhanced Drying and Remediation on Mold in Flooded Buildings</h1><div class="byline">Published 04.09.2014</div></div>
<div class="article-body"><p>Tuskegee University (TU)&rsquo;s previous flood damage resistance work was described in three earlier articles (&ldquo;After the Flood&mdash;There&rsquo;s Hope,&rdquo; <em>HE </em>Sept/Oct &rsquo;04, p. 18; &ldquo;Flood Testing Gets a Reality Check,&rdquo; <em>HE </em>July/Aug &rsquo;06, p. 18; and &ldquo;Impact of Oil-Contaminated Floodwater on Building Materials,&rdquo; <em>HE </em>July/August &rsquo;14, p. 26). This article describes our more recent testing of common building materials exposed to floodwater, and the development of mold on these materials. It also describes the impact of accelerated, mechanically induced drying, and the results of our mold remediation effort.</p>
<h4>Research Project</h4>
<p>In 2010&ndash;12, as part of a project sponsored by the Southeast Region Research Initiative (SERRI) TU, along with Mississippi State University (MSU) and the Savannah River National Laboratory (SRNL), examined the development of mold on plywood sheathing, wood studs, gypsum drywall, and fiberglass batt insulation. Our goals were</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<p><a title=\"fe Aglan_Photo1a by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/14953586027\"><img src=\"https://farm4.staticflickr.com/3848/14953586027_2d0ef00c7e_m.jpg\" alt=\"fe Aglan_Photo1a\" width=\"240\" height=\"181\" /></a><br /><span class=\"caption\">Tuskegee flood test unit under construction. The floodwater came from the lake in the background.</span></p>
<p><a title=\"fe Aglan_Photo1b by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15140128375\"><img src=\"https://farm4.staticflickr.com/3905/15140128375_067caf5698_m.jpg\" alt=\"fe Aglan_Photo1b\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">Tuskegee flood test unit completed ready for testing.</span></p>
<p><a title=\"fe Aglan_Photo2 by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/14953581907\"><img src=\"https://farm6.staticflickr.com/5575/14953581907_ffe4d9deac_m.jpg\" alt=\"fe Aglan_Photo2\" width=\"240\" height=\"146\" /></a><br /><span class=\"caption\">Flood test unit during flooding.</span></p>
<p><a title=\"fe Aglan_Photo3a by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/14953586258\"><img src=\"https://farm6.staticflickr.com/5551/14953586258_9e4e1f3f1d_m.jpg\" alt=\"fe Aglan_Photo3a\" width=\"240\" height=\"180\" /></a><br /><span class=\"caption\">Impact of long-term flood exposure on the TU flood test unit.</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/15139756552\"><img src=\"https://farm4.staticflickr.com/3865/15139756552_8d64f3c2a3_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"180\" /></a><br /> <span class=\"caption\">A New Orleans home after Katrina.</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/14953440889\"><img src=\"https://farm6.staticflickr.com/5591/14953440889_34e013c4ff_m.jpg\" alt=\"Untitled\" width=\"240\" height=\"187\" /></a><br /> <span class=\"caption\">Interior photo shows the additional sample walls that would be exposed to flooding.</span></p>
<p><a title=\"Untitled by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/14953581438\"><img src=\"https://farm4.staticflickr.com/3881/14953581438_5b46e8f411_m.jpg\" alt=\"Untitled\" width=\"232\" height=\"240\" /></a><br /> <span class=\"caption\">Flood test unit floor plan shows the additional sample walls that would be exposed to flooding.</span></p>
<p><a title=\"Table 3. South Wall Moisture Content (%) During Drying by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/14953586708\"><img src=\"https://farm4.staticflickr.com/3920/14953586708_f16de53310_m.jpg\" alt=\"Table 3. South Wall Moisture Content (%) During Drying\" width=\"208\" height=\"240\" /></a></p>
<p><a title=\"Table 2. Mold Spore Counts in Air After Drying and  Before Remediation by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/14953479620\"><img src=\"https://farm6.staticflickr.com/5560/14953479620_3973530739_m.jpg\" alt=\"Table 2. Mold Spore Counts in Air After Drying and  Before Remediation\" width=\"148\" height=\"240\" /></a></p>
<p><a title=\"Table 3. South Wall Moisture Content (%) During Drying by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/14953587018\"><img src=\"https://farm4.staticflickr.com/3923/14953587018_fc19153212_m.jpg\" alt=\"Table 3. South Wall Moisture Content (%) During Drying\" width=\"240\" height=\"156\" /></a></p>
</div>
<ul>
<li>to identify the extent and types of mold found on these materials after flood exposure;<br /><br /></li>
<li>to evaluate the impact of accelerated drying on mold development; and<br /><br /></li>
<li>to determine the effectiveness of remediation efforts in eliminating the mold that occurred, and in preventing recurrence.</li>
</ul>
<p>We constructed a 12-foot &times; 12-foot &times; 8-foot test unit on a concrete slab. The walls, from outside to inside, consisted of vinyl siding, house wrap, plywood sheathing, wood studs, fiberglass insulation, and gypsum drywall painted with latex paint. Photos show the flood test unit under construction, and completed ready for testing. Inside the test unit we placed an array of 10 sample walls that were also exposed to flooding, to allow for additional tests and analyses (see Figure 1). The interior wall samples consisted of 2 &times;4 studs, drywall both sides, open cavity.</p>
<h4>Test Unit Flooding</h4>
<p>We located the test unit near a pond, where a pump could transfer the pond water to a diked area surrounding the unit. The water then flooded the unit. This water remained for a period of three weeks. We then drained the water, and left the unit untouched for another three weeks.</p>
<p>Before flooding the test unit, we embedded sensors into the walls to measure moisture content. The wiring from these sensors went through the vents on the north and south walls of the unit to a control room located nearby. We also monitored interior temperature and relative humidity throughout the testing.</p>
<h4>Test Unit Drying</h4>
<p>After opening the test unit, we attempted to remove the moisture, first, by natural drying for a period of 12 days(June 21&ndash;July 2, 2010).This involved opening the windows and door to allow natural movement of the air through the unit. This approach had worked successfully on our short-term flood tests accomplished in the early 2000s that was described in the <em>Home Energy</em> articles mentioned above. It was also the norm for houses exposed to Katrina flooding in New Orleans. However, after 12 days of natural drying, our monitoring showed that all the materials were still fully saturated, and we decided to continue with forced drying.</p>
<p>For the forced drying, we used a dehumidifier and an air conditioner; the latter was used to control the interior temperature of the test unit. During both the natural and the forced-drying procedures, we measured the moisture content of the gypsum boards of the interior walls. Measurements were taken at 6-inch intervals vertically along each wall.</p>
<p>The south wall of the test unit dried the fastest. Our measurements show the effect of natural drying versus forced drying (see Table 1). Solar gain on the south wall had begun to reduce the moisture content such that dehumidification returned the materials to pre-flood moisture levels in about four days.</p>
<h4>Detection and Evaluation of Mold</h4>
<p>We used an Air-O-Cell cassette, which draws air across a substrate where particulates deposit, to identify and count the mold spores. We collected these spores, first, from the outside air before we opened the test unit, and second, from the indoor air in the test unit just after we opened it. We took a second set of readings after the drying period but before remediation, then a third set after remediation. All the samples were sent to EMSL Analytical, Incorporated, for analysis.</p>
<p>We also implemented a biological sampling plan to determine the extent, nature, and type of mold present on flood-impacted surfaces to go along with the three sets of air sampling tests. We took surface tape samples to microscopically examine building components where mold growth was suspected, and we took surface swab samples to determine the particular species of mold present on building components where mold was evident.</p>
<p>The molds identified in our sampling match very closely the molds identified in post-Hurricane Katrina studies (see Table 1). The paper vapor barrier on the batt insulation showed the greatest concentration of mold, followed by the paper faces of the drywall and then the plywood sheathing. The solid wood studs, vinyl siding, and house wrap all supported very low concentrations of mold.</p>
<p>After the flood test unit had dried for approximately seven months, but before remediation, we performed the second set of tests. The species and concentrations of mold found above and below the floodwater line changed drastically (see Table 2). Drying also decreased the total spore count found in the air samples inside the test unit by 95% near the west wall, and by 66% near the east wall. After remediation, we performed the third set of tests; total spore counts had decreased by 98% and 85% respectively.</p>
<p>Outdoor spore counts changed less during this same period. There was a 45% increase in total spore counts between the tests that were taken when the unit was opened and the tests that were taken after drying. There was a 49% decrease in total spore counts between the tests that were taken after drying and those that were taken after remediation. These changes were probably related to changes in the outdoor environment.</p>
<p>Tests taken when the unit was opened showed that total spore counts were significantly higher in the test unit than they were outdoors. However, tests taken after drying and remediation showed that spore counts (in counts/m<sup>3</sup>, or c/m<sup>3</sup>) were higher outdoors than they were indoors:</p>
<ul>
<li>
<p>Upon opening: 13,000 c/m<sup>3</sup> outdoors, 52,800&ndash;345,000 c/m<sup>3</sup> indoors.</p>
</li>
<li>After drying: 23,500 c/m<sup>3</sup> outdoors, 17,700 c/m<sup>3</sup> indoors.<br /><br /></li>
<li>After remediation: 11,699 c/m<sup>3</sup> outdoors 7,900 c/m<sup>3</sup> indoors.</li>
</ul>
<h4>Mold Remediation</h4>
<p>TU led the task of testing mold remediation strategies, with MSU support. We cleaned and refinished the exterior and interior walls in accordance with cleaning and restoration industry recommended practices for mold (see &ldquo;Protocol for Mold Remediation&rdquo;. In three walls out of four, we replaced the gypsum drywall and batt insulation, because the paper faces of the drywall had delaminated. We used Sporicidin to wash the walls of the test unit and the test samples. When the gypsum drywall was dry, we painted it with Kilz primer. Where the drywall had sufficient integrity, we did not replace it, or the batt insulation. Instead, we washed the wall with Sporicidin, let it dry, and primed it with Kilz.</p>
<p>The test unit and test samples were restored to their state prior to the flood. A 1-ton air conditioning system was then used to maintain the test unit and test samples at a controlled temperature of 76&deg;F.</p>
<p>The remediation took place in 2010. The testing was conducted in two stages. The first tests were conducted immediately after remediation. The second tests were conducted two years later, when we took air and swab samples. The second tests were conducted in order to determine the long-term effectiveness of the mold remediation effort.</p>
<p>The swabs of the remediated exterior wall that was cleaned and painted, but not replaced showed medium to high levels of spores on the paper vapor barrier of the batt insulation and non-exposed sides of the gypsum board. The swabs of studs showed rare to low levels of spores. Swabs from the walls that had been replaced did not show a significant level of spores&mdash;that is, anything above the natural outdoor spore level.</p>
<p>Air samples from the cavity of the wall that had not been replaced showed a significant leve<strong>l </strong>of spores. The air samples from the exterior walls that had been replaced did not show a significant level of spores; somewhat lower than that in samples of indoor air from the test unit.</p>
<p>Indoor air samples taken in the flood test unit showed a drop from 2010 to 2012 of 7,900 to 3,040 c/m3. Corresponding air samples taken outdoors showed a drop of11,600 to 1,910 c/m3. We attribute both reductions to a drop of spore levels in the environment from 2010 to 2012.</p>
<h4>Conclusions and Observations</h4>
<p>Our flood test unit provided a good model for examining the molds that result during flooding such as occurred in New Orleans after Hurricane Katrina. The mold spore concentrations and species observed in the air and on the materials are consistent with those expected for a flooded building. The changes in the mold spore count following drying and remediation indicated the effectiveness of these procedures in producing an indoor environment that is at least comparable to the outdoors as far as spore counts are concerned.</p>
<p>Our experiments confirmed many things that we know about flooding and the resulting development of mold on building mat.</p>
<div class=\"contentboxLeft accentPeachBG\" style=\"width: 320px;\">
<h5>Protocol for Mold Remediation</h5>
<p>The following protocol, from SERVPRO, was used during the project:</p>
<ul>
<li>After drying, remove all the drying equipment and clear the building for remediation. Protective masks (N-95 respirator) and proper clothing as recommended by FEMA or the Red Cross to be used during mold remediation.<br /><br /></li>
<li>The nature and extent of biological factors such as mildew growth and coverage shall be observed and quantified based on microscopic counts per unit area. This should be done prior to flooding, at re-entry, and at the end of the drying time.<br /><br /></li>
<li>A HEPA vacuum should be used to remove all mold and associated substrates. This will be done to ceiling, walls, windows and window cells, and floor.<br /><br /></li>
<li>Wipe off all the interior surfaces with a recommended mold remediation detergent and dry these surfaces quickly to prevent further mold growth.<br /><br /></li>
<li>Fogging with an industry-recommended agent can be used if needed to treat cracks and difficult-to-reach surfaces.<br /><br /></li>
<li>Take an air sample from the interior of the envelope and around the exterior for mold spore counts. Comparison between the mold spore counts of the indoor and outdoor air should be made. After remediation, the mold spore count of the indoor air should be similar to that of the outside air around the building. An average of at least three air samples will be used for comparison between the indoor and outdoor air quality.</li>
</ul>
<ul>
<li>Use an air-conditioning unit at all times to control the indoor conditions.</li>
</ul>
</div>
<p><em>Drying can reduce mold spore counts </em></p>
<p>The spores dropped from 52,800&ndash;345,000 range upon opening the test unit after flooding to 17,700 after drying the test unit to pre-flood moisture levels. Our use of forced drying expedited this process. This in turn would make it possible to implement remediation, restoration, and re-occupancy much sooner.</p>
<p>Unfortunately, many flooded residences lose access to electricity. This makes the use of mechanical drying equipment challenging. Professional restoration services could be used to dry out these houses, but these services are expensive. They are usually used only on high-value commercial and institutional structures.</p>
<p>Our earlier tests of short-term floods (three days of flooding, five days before the start of drying) were described in the <em>HE</em> articles cited earlier. These tests indicated that natural drying returned the unit to pre-flood moisture levels with only light to moderate mold development. On the other hand, the test of long-term floods described in this article(three weeks of flooding, three weeks before the start of drying) indicated that natural drying was ineffective, and that a delayed return to pre-flood moisture levels resulted in significantly greater mold development.</p>
<p>We feel that at least part of the reason why natural drying was ineffective was that the test unit included ten additional wall samples inside. This increased the ratio of amount of wetted material to interior air volume. The samples retain extra moisture during flooding; they are analogous to household furnishings that hold water, such as wood cabinets, curtains, beds, overstuffed furniture, and so on. Standard flood recovery practice recommends removal of these items as soon as possible after a flood. Our tests support that recommendation.</p>
<p>Once these moisture-retaining items are removed, natural drying can help to limit mold development. Low exterior humidity and air movement will provide drying if there are enough open doors and windows. Interior rooms like closets and bathrooms would benefit from forced or mechanical drying if power is available. Fans work well with natural drying. Dehumidifiers work best in enclosed spaces.</p>
<p><em>Proper remediation and environmental control can eliminate flood-induced mold problems</em></p>
<p>After remediation, the spore count inside the test unit was well below the spore count outdoors, suggesting that the structure was safe to occupy. However, in any mold- prone structure, it is important to maintain temperature and humidity control after remediation to keep mold from recurring, especially in poorly remediated hidden areas.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Contact the author at <a href=\"mailto:aglanh@mytu.tuskegee.edu\">aglanh@mytu.tuskegee.edu</a>.</p>
</div>
<p><em>Building materials that hold moisture can harbor flood-induced mold </em></p>
<p>We found that the use of building materials that hold moisture and provide &ldquo;food&rdquo; for mold spores, if left untreated, can support long-term mold growth. The paper vapor barrier on fiberglass insulation and the unexposed paper facing of the adjacent gypsum drywall showed mold growth two years after remediation had occurred. These materials should be replaced when a flood-damaged home is restored.</p>
<p class=\"authorbox faintLightBlueBG\"><strong>Heshmat Aglan</strong>, <em>PE, is associate dean and professor in the College of Engineering, Tuskegee University, Tuskegee, Alabama. </em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>