<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Indoor Environmental Quality Daydreams and Nightmares | Home Energy Magazine Archive</title>
<meta name="description" content="Building performance renovation contractors and Weatherization Assistance program workers daydream of making homes healthy, comfortable, energy efficient, and d">
<meta property="article:published_time" content="2011-05-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Indoor Environmental Quality Daydreams and Nightmares","datePublished":"2011-05-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Building performance renovation contractors and Weatherization Assistance program workers daydream of making homes healthy, comfortable, energy efficient, and d"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Indoor Environmental Quality Daydreams and Nightmares</h1><div class="byline">Published 01.05.2011</div></div>
<div class="article-body"><p>Building performance renovation contractors and Weatherization Assistance program workers daydream of making homes healthy, comfortable, energy efficient, and durable. But sometimes when they are in the middle of a project, they find their dreams have become indoor environmental quality (IEQ) nightmares.</p>
<p>Most contractors are well prepared to deal with some potential IEQ nightmares, such as CO poisoning and building materials that have lead-based coatings. However, there are numerous other sources of IEQ nightmares. These include asbestos; radon; volatile organic compounds; sulfur-containing drywall&mdash;typically from China&mdash;and even everyday construction dust, which many building performance contractors take no notice of.</p>
<div class="picture right" style="width: 240px;"><a title="Untitled by Home Energy Magazine, on Flickr" href="http://www.flickr.com/photos/55393876@N07/5659882383/"><img src="http://farm6.static.flickr.com/5069/5659882383_17b1360440_m.jpg" alt="" width="240" height="180" /></a><span class="caption">A technician takes a wall sample to test for the presence of asbestos. (Kirsten Shaw)</span></div>
<h4>Asbestos</h4>
<p>The first potential IEQ nightmare is one of the most overlooked, as well as one of the most regulated, indoor environmental hazards: asbestos. Asbestos is regulated at the local, state, and federal levels. All of these laws are intended to protect the public and the construction worker from being harmed by asbestos exposure.</p>
<p><span class="heading">How Is Asbestos Harmful?</span> Asbestos exposure has been known to be harmful for as long as people have used asbestos. The ancient Egyptian nobility knew that the slaves who made the asbestos-fiber shrouds in which the royal mummies were wrapped often died from respiratory ailments.</p>
<p>Asbestos is most harmful when the tiny fibers are inhaled. The fibers are too small to be seen with the naked eye and can be inhaled deep into the lungs, where they remain. The fibers damage lung tissue, causing scar tissue to form; the result is a disease called asbestosis. When the lung surfaces are covered with scar tissue, they cannot function properly, causing problems ranging from shortness of breath to death. Inhaling asbestos fibers can also cause lung cancer.</p>
<p>Workers can be exposed to asbestos when they are working in an area where there are airborne asbestos fibers. Fibers can become airborne when the material containing the asbestos is drilled, cut, abraded, sanded, chipped, or sawed during a home performance renovation. This often happens, for example, when a worker is cutting holes through an asbestos-containing &ldquo;popcorn ceiling.&rdquo; The family living in a home that is being renovated can also inhale asbestos fibers. So can the family of the renovation worker who has brought the asbestos fibers home on his or her clothing and equipment.</p>
<p><span class="heading">Why Is Asbestos in Building Materials? </span>Although people have long known that using asbestos can be dangerous, it is so adaptable that they have developed thousands of uses for the fibrous rock that the early Greeks called the miracle mineral.</p>
<p>Asbestos is flame retardant, resistant to chemicals, and insoluble, and the fibers do not break down over time. Because asbestos has these properties, it was used&mdash;and is still used&mdash;in numerous building materials. Historically, asbestos was added to concrete, roofing, cement pipes, cement boards, sheet flooring, floor tiles, blocks, bricks, drywall, plaster, wall textures, spray-applied acoustic (popcorn) ceilings, ceiling panels, joint compound, fireproofing, stucco, pipe insulation, adhesives, mastics, duct tape, and several other spray-applied or troweled-on building materials. Asbestos also occurs naturally in vermiculite insulation.</p>
<p>In 1978, Congress banned the use of asbestos in some building materials. It did so because more and more workers were being diagnosed with serious diseases attributed to asbestos exposure. Many workers and their families were exposed to asbestos during and after World War II, when hundreds of industrial applications were developed.</p>
<p>It took several years for the damage to the asbestos-exposed workers to become well known. The symptoms of asbestos-related disease usually do not appear until years&mdash;even decades&mdash;after exposure. Once there was an established history of workers developing asbestos-related disease&mdash;and several major corporations were sued and found liable&mdash;Congress reacted by banning the use of asbestos in any spray-applied or troweled-on building material, as well as in some industrial applications. But Congress did not ban asbestos in all building materials. Buildings and homes are being constructed today with materials that contain asbestos. In fact, today you can go to your local hardware store and buy roofing mastics and other sealants that contain asbestos.</p>
<p>Public awareness and lawmakers&rsquo; attentiveness to the hazards of asbestos exposure led to the mass removal of asbestos-containing building materials in many public structures and institutional buildings. Not all building materials containing asbestos have been banned, but there are many laws and regulations that control asbestos application and disposal.</p>
<p><span class="heading">Asbestos Laws and Regulations. </span>Federal entities that regulate asbestos include EPA and the Occupational Safety and Health Administration (OSHA). EPA administers the National Emissions Standards for Hazardous Air Pollutants (NESHAPs). One goal of NESHAPs is to protect the public from exposure to asbestos when it is released into the air during renovations, including the transport and disposal of construction waste. It applies to any renovation or repair being performed in a building to which the public has access, including schools, hospitals, offices, and retail stores. However, this law exempts work done in single-family properties or multifamily homes with four or fewer units, so it does not affect most residential energy efficiency renovations. Multifamily homes with more than four units do fall under the law.</p>
<p>Nevertheless, all work performed by someone who has been hired to do that work is regulated by OSHA&mdash;even work in private homes. OSHA has standards to protect workers from exposure to asbestos in the workplace. Any home in which a weatherization worker or energy efficiency renovation contractor is working is &ldquo;the workplace.&rdquo; OSHA enforces the Code of Federal Regulations 29 CFR 1926.1101, which addresses construction work, including the alteration, repair, renovation, and demolition of structures containing asbestos.</p>
<p>The bottom line for OSHA is that any worker&rsquo;s exposure to asbestos must be at or below established personal exposure limits, or PELs. In order to meet that goal, a contractor must know whether the project will expose the workers to asbestos-containing building materials.</p>
<p><span class="heading">What Homes Must Be Inspected for Asbestos Before Renovations?</span> OSHA requires asbestos testing to be performed by a certified asbestos inspector on any building constructed prior to 1980, regardless of the kind of building or quantity of material disturbed. Alternatively, the contractor or homeowner can assume that all building materials disturbed during the renovations contain asbestos, and can treat them accordingly. But that assumption can be expensive&mdash;perhaps unnecessarily so. It makes sense to test for asbestos in the following situations:</p>
<ul>
<li>The work will involve a material that is, or was, commonly manufactured with asbestos.</li>
<li>The residential property was built prior to 1980.</li>
<li>Anyone doing the renovations was hired to do the work.</li>
</ul>
<div class="picture left" style="width: 240px;"><a title="Untitled by Home Energy Magazine, on Flickr" href="http://www.flickr.com/photos/55393876@N07/5660451734/"><img src="http://farm6.static.flickr.com/5109/5660451734_10ea91e2a2_m.jpg" alt="" width="240" height="180" /></a><span class="caption">Laboratory technician looks for the presence of asbestos in a building material sample. (Kirsten Shaw)</span></div>
<p><span class="heading">Where Do I Start?</span> Most cities, counties, and states have laws that are based on the federal laws. Some local laws are more stringent than the federal laws. So first learn your local laws regarding asbestos, or hire a consultant. The EPA web site has basic information about asbestos. The OSHA web site has an overwhelming amount of information about regulations for contractors. You can get useful asbestos information and find a qualified consultant at the web sites for the Indoor Air Quality Association and the Environmental Information Association.</p>
<h4>Radon</h4>
<p>Another naturally occurring element can wreak havoc on the health of a tightly built home. Radon, like asbestos, occurs naturally; however, unlike asbestos, radon has never intentionally been added to a building. It becomes an IEQ nightmare when a builder or renovator fails to consider that radon can accumulate in a tightly constructed or tightly air-sealed home. Radon is an odorless gas that comes from the natural breakdown of uranium in soil, rock, and water. Radon gas decays into radioactive particles that can get trapped in your lungs when you breathe. As they break down further, these particles release small bursts of energy. This can damage lung tissue and lead to lung cancer. In fact, radon is the second-leading cause of lung cancer, after smoking cigarettes.</p>
<p><span class="heading">Where Is Radon Found?</span> Radon is found in nearly all soils across North America. In fact, EPA reports that 1 out of every 15 homes in the United States is estimated to have elevated radon levels. EPA has a Map of Radon Zones showing radon levels in various geographic regions. Homes with elevated levels of radon have been found in all zones on the map.</p>
<p><span class="heading">How Does Radon Get In?</span> Radon typically moves up through the ground to the air and into a home through cracks, gaps, and penetrations in the foundation. It can be trapped inside the home, so that a concentration of radon builds up. A few building materials made of stone, such as granite countertops, have been found to emit radon, too. However, building materials alone rarely cause radon problems. It is the gas from the soil coming in through the foundation or basement that poses a threat. Radon becomes dangerous when it accumulates to unsafe concentrations.</p>
<p><span class="heading">An Efficient Home May Have More Radon.</span> Any home built on soils with radon can become unsafe&mdash;even a drafty home. But if a home is tightly built or air sealed, there are more opportunities for the radon to become concentrated. Because there is a higher risk for elevated radon in an energy-efficient home, EPA and DOE are including testing for radon as part of the new &ldquo;Workforce Guidelines for Home Energy Upgrades.&rdquo; These guidelines are still being developed. EPA also has a draft version of the protocols for addressing radon. &ldquo;Healthy Indoor Environment Protocols for Home Energy Upgrades&rdquo; was issued in November 2010.</p>
<p>Although new guidelines and protocols are being developed, the health problems caused by elevated levels of radon in homes are not new. In 1984, an engineer at the Limerick, Pennsylvania, nuclear power plant walked into work and triggered a radiation detector. His exposure to radiation had not occurred at work, since the plant was still under construction and there were no radioactive materials at the site. It turned out that radon concentrations in his home were more than 650 times higher than the PELs for workers in uranium mines. That discovery triggered massive testing of homes in his community, and then the nation.</p>
<p><span class="heading">How Do I Test for Radon?</span>There are short-term and long-term radon tests. Both methods have advantages and disadvantages. The type of test performed will be determined by the needs of the homeowner or the contractor, or both. Both types of test use a radon-detecting device or small canister that is exposed to the ambient air in the home for a specific amount of time. A short-term cassette test is placed in the home for two to three days. However, radon levels will vary based on the season, and on the nature and level of activity taking place in the home. Therefore, a long-term test is more useful for determining a family&rsquo;s exposure to radon in the home. Long-term tests remain in the home for more than 90 days. These tests give a more reliable measurement of the actual concentrations of radon over time.</p>
<p><span class="heading">If There Is Radon, Then What?</span> EPA recommends radon mitigation in all homes with test results of 4 picocuries per liter (pCi/L) or greater. Radon levels less than 4 pCi/L can still pose a health risk, and in many cases should be reduced.</p>
<p>The type of radon mitigation system installed depends on the radon level and on the characteristics of the house. The most common radon mitigation system is active soil depressurization (ASD). There are different ASD techniques, but they all reduce radon concentrations inside the home by drawing radon-containing soil gas away from the foundation and exhausting it outdoors. There are also passive soil depressurization systems, crawl space depressurization systems, and crawl space ventilation systems. In some cases, positive-pressure ventilation in the home is adequate. There are two American Society for Testing and Materials International (ASTM) standards that address radon mitigation and control. They are:</p>
<ul>
<li>ASTM E1465-08a &ldquo;Standard Practice for Radon Control Options for the Design and Construction of New Low-Rise Residential Buildings,&rdquo; and</li>
<li>ASTM E2121-09 &ldquo;Standard Practice for Installing Radon Mitigation Systems in Existing Low-Rise Residential Buildings.&rdquo;</li>
</ul>
<p>Some house characteristic evaluations are performed with a blower door to determine effective leakage area or the equivalent leakage area. The leakage data are used with other testing results to determine the most cost-effective radon mitigation system. Radon mitigation often includes air sealing areas where radon can infiltrate into the home.</p>
<p>After a home is renovated, postimprovement testing should be performed to determine whether radon concentrations are too high or to evaluate the effectiveness of any radon mitigation.</p>
<p><strong>Kirsten Shaw</strong> <em>is the vice president of field operations for Advanced Energy Efficiency &amp; Environmental Quality (AE3Q) in Mesa, Arizona. She is a BPI Certified Building Analyst and Envelope Professional and a HERS Rater and Quality Assurance Designee.</em></p>
<p class="moreinfohead">&gt;&gt; learn more</p>
<p class="moreinfo">For information about asbestos from the U.S. EPA, go to<a href="http://www.epa.gov/asbestos"> www.epa.gov/asbestos</a>.<br /> <br /> For information about asbestos from OSHA, go to <a href="http://www.osha.gov/SLTC/asbestos">www.osha.gov/SLTC/asbestos</a>.<br /> <br /> The web site of the Indoor Air Quality Association is <a href="http://www.iaqa.org">www.iaqa.org</a>.<br /> <br /> The web site of the Environmental Information Association is <a href="http://www.eai-use.org">www.eai-use.org</a>.<br /> <br /> To learn more about radon and home energy retrofits, go to <a href="http://www.epa.gov/iaq/homes/retrofits.html">www.epa.gov/iaq/homes/retrofits.html</a>.<br /> <br /> To find information about the development of the &ldquo;Workforce Guidelines for Home Energy Upgrades,&rdquo; or obtain a copy of &ldquo;Healthy Indoor Environment Protocols for Home Energy Upgrades,&rdquo; go to <a href="http://www1.eere.energy.gov/wip/retrofit_guidelines.html">www1.eere.energy.gov/wip/retrofit_guidelines.html</a>.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>