<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Infiltration of Outdoor Pollutants | Home Energy Magazine Archive</title>
<meta name="description" content="Outdoor air pollution is a complex mixture of thousands of solid, liquid, and gaseous constituents. EPA sets National Ambient Air Quality Standards (NAAQS) for ">
<meta property="article:published_time" content="2015-04-27">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Infiltration of Outdoor Pollutants","datePublished":"2015-04-27","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Outdoor air pollution is a complex mixture of thousands of solid, liquid, and gaseous constituents. EPA sets National Ambient Air Quality Standards (NAAQS) for "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2015</div><h1>Infiltration of Outdoor Pollutants</h1><div class="byline">Published 27.04.2015</div></div>
<div class="article-body"><p>Outdoor air pollution is a complex mixture of thousands of solid, liquid, and gaseous constituents. EPA sets National Ambient Air Quality Standards (NAAQS) for just six \"criteria\" pollutants in the outdoor environment that are known for their adverse effects on human health. These six pollutants are carbon monoxide (CO), nitrogen dioxide (NO<sub>2</sub>), sulfur dioxide (SO<sub>2</sub>), ozone (O<sub>3</sub>), lead (Pb), and particulate matter (PM), which includes two subsets of PM&mdash;the mass of particles less than 2.5 micrometers in diameter (PM2.5) and the mass of particles less than 10 micrometers in diameter (PM<sub>10</sub>). These regulations are designed to protect public health, including the health of sensitive populations, such as asthmatics, children, and the elderly. But what do they have to do with home energy performance and the readers of <em>Home Energy</em>?</p>
<p>First, while concentrations of these criteria pollutants are heavily regulated outdoors in the United States and other countries, they also infiltrate the indoor environments where we spend most of our time. Of particular interest is the infiltration of these pollutants in homes, where the average person spends nearly 70% of his or her time. For comparison, we spend only about 8% of our time outdoors. Therefore, much of our cumulative exposure to criteria pollutants of outdoor origin actually occurs indoors, particularly at home. Second, there is an inextricable link between home energy performance&mdash;chiefly in terms of envelope airtightness&mdash;and the infiltration of outdoor pollutants. In this article, I will describe how both building airtightness and fundamental pollutant characteristics affect the transport of these criteria outdoor air pollutants into indoor residential environments.</p>
<div class=\"rightImage\" style=\"width: 240px;\">
<h5>Basic Mechanisms Governing Indoor Concentrations of Outdoor Pollutants</h5>
<p><a title=\"Basic Mechanisms Governing Indoor Concentrations of Outdoor Pollutants by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17100614019\"><img src=\"https://farm8.staticflickr.com/7670/17100614019_17c40b1673_m.jpg\" alt=\"\" /></a><br /><span class=\"caption\"> Figure 1. The indoor proportion of outdoor pollutants in a home (C<sub>indoor</sub>/C<sub>outdoor</sub>), including particles, reactive gases, and nonreactive gases, is governed by mechanisms such as the air exchange rate, envelope penetration factor, and indoor loss rate. These mechanisms vary according to building characteristics, such as airtightness, as well as fundamental pollutant characteristics.</span></p>
<h5>Example Profile of Indoor and Outdoor CO Concentrations</h5>
<p><a title=\"Example Profile of Indoor and Outdoor CO Concentrations by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16666566823\"><img src=\"https://farm8.staticflickr.com/7688/16666566823_3a2daeb89e_m.jpg\" alt=\"\" /></a><br /><span class=\"caption\"> Figure 2. Indoor concentrations of outdoor CO will closely track with outdoor CO concentrations since CO is a nonreactive gas.</span></p>
<h5>Example Profile of Indoor and Outdoor NO<sub>2</sub> Concentrations</h5>
<p><a title=\"Example Profile of Indoor and Outdoor NO2 Concentrations by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17099259220\"><img src=\"https://farm9.staticflickr.com/8802/17099259220_6057cd2843_m.jpg\" alt=\"\" /></a><br /><span class=\"caption\"> Figure 3. An example profile of indoor NO<sub>2</sub> of outdoor origin (a reactive gas) relative to outdoor NO<sub>2</sub> in a typical home.</span></p>
<h5>Example Profile of Indoor and Outdoor O<sub>3</sub> Concentrations</h5>
<p><a title=\"Example Profile of Indoor and Outdoor O3 Concentrations by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16664349304\"><img src=\"https://farm9.staticflickr.com/8769/16664349304_b236137757_m.jpg\" alt=\"\" /></a><br /><span class=\"caption\"> Figure 4. An example profile of indoor O<sub>3</sub> of outdoor origin (another reactive gas) shows the correlation between indoor and outdoor concentrations.</span></p>
<h5>Example Profile of Indoor and Outdoor PM<sub>2.5</sub> Concentrations</h5>
<p><a title=\"Example Profile of Indoor and Outdoor PM2.5 Concentrations by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/16666567393\"><img src=\"https://farm8.staticflickr.com/7700/16666567393_144835ba35_m.jpg\" alt=\"\" /></a><br /><span class=\"caption\"> Figure 5. An example profile of indoor PM<sub>2.5</sub> of outdoor origin in a typical home.</span></p>
<h5>Concentration Ratio for Four Criteria Pollutants</h5>
<p><a title=\"Concentration Ratio for Four Criteria Pollutants by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17260859676\"><img src=\"https://farm8.staticflickr.com/7712/17260859676_e1071ded33_m.jpg\" alt=\"\" /></a><br /> Figure 6. The indoor-outdoor ratio of reactive gases (NO<sub>2</sub> and O<sub>3</sub>) and particulate matter (PM<sub>2.5</sub>) of outdoor origin is lower than the nonreactive CO.</p>
<h5>Average NO<sub>2</sub> Concentrations</h5>
<p><a title=\"Average NO2 Concentrations by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17286305081\"><img src=\"https://farm9.staticflickr.com/8750/17286305081_6d378bbd40_m.jpg\" alt=\"\" /></a><br /> Figure 7. Average NO<sub>2</sub> concentrations over the 24-hour period outdoors and indoors under three airtightness scenarios.</p>
<h5>Average O<sub>3</sub> Concentrations</h5>
<p><a title=\"Average O3 Concentrations by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17286816575\"><img src=\"https://farm9.staticflickr.com/8796/17286816575_1110061c7c_m.jpg\" alt=\"\" /></a><br /><span class=\"caption\"> Figure 8. Average O<sub>3</sub> concentrations over the 24-hour period outdoors and Indoors under three airtightness scenarios.</span></p>
<h5>Average PM<sub>2.5</sub> Concentrations</h5>
<p><a title=\"Average PM2.5 Concentrations by Home Energy Magazine, on Flickr\" href=\"https://www.flickr.com/photos/55393876@N07/17099260260\"><img src=\"https://farm8.staticflickr.com/7706/17099260260_b9803e9209_m.jpg\" alt=\"\" /></a><br /><span class=\"caption\"> Figure 9. Average PM<sub>2.5</sub> concentrations over the 24-hour period outdoors and indoors under three airtightness scenarios.</span></p>
</div>
<h4>Simplifying the Criteria Pollutants</h4>
<p>The six criteria pollutants listed above can be grouped into three simple categories based on their physical and chemical behaviors: (1) nonreactive gases, (2) reactive gases, and (3) PM. Nonreactive gases are just that&mdash;gases that <em>do not react</em> meaningfully with indoor surfaces or other airborne compounds present in the indoor environment. Examples of nonreactive gases include CO and a wide variety of volatile organic compounds (VOCs), such as benzene and styrene, and aldehydes, such as formaldehyde. VOCs and aldehydes do have the ability to adsorb onto materials and later desorb into the indoor environment, but this phenomenon only affects their time-varying concentrations, not their longer-term average concentrations.</p>
<p>Reactive gases are gases that <em>do react</em> with building surfaces or other compounds rapidly enough to cause measurable reductions in their concentration indoors. Examples of reactive gases include SO<sub>2</sub>, NO<sub>2</sub>, O<sub>3</sub>, and many others. These pollutants can react with surfaces and other compounds once they are in the indoor environment. They can also react with materials within the building enclosure prior to entering the indoor environment. The rates at which these compounds react vary widely depending on pollutant characteristics and material type. For example, O<sub>3</sub>, which is a major driver of indoor chemistry, typically reacts more rapidly with most building surfaces than NO<sub>2</sub>. Ozone is also more likely to react with porous materials, such as brick or stone, than with nonporous materials, such as aluminum or glass.</p>
<p>PM is a different class of pollutant altogether. Airborne particles are mixtures of solids and liquids suspended in air. Airborne particles exist in a wide variety of sizes, from only a few nanometers to tens of micrometers. Their size, shape, and density greatly affect the rate at which particles deposit onto surfaces indoors or are captured inside building enclosure assemblies. These same characteristics also determine where in our respiratory system particles are most likely to deposit, which in turn influences their impact on our health. PM can also be classified based on its chemical or biological constituents. Common chemical constituents of PM include black carbon, sulfate, nitrate, organic carbon, and metals such as the criteria pollutant Pb. Biological constituents of PM include a huge array of bacteria, fungi, and viruses.</p>
<h4>Indoor Concentrations of Outdoor Pollutants</h4>
<p>Three basic mechanisms govern how outdoor pollutants are transported indoors. These mechanisms are (1) air exchange rate, (2) envelope penetration factor, and (3) indoor loss rate, including reaction (of reactive gases), deposition (of particles), or removal by filtration or air cleaners (of gases or particles, depending on filter type). These basic mechanisms, along with a simple equation of time-averaged indoor concentrations of outdoor origin, are shown in Figure 1.</p>
<h4>Air Exchange Rate</h4>
<p>The first mechanism is straightforward and is common to all pollutants. The air exchange rate is a measure of the rate of turnover of indoor air with outdoor air, or ACH. In buildings operating under infiltration alone&mdash;that is, when windows are closed and mechanical ventilation systems are not intentionally providing outdoor air&mdash;air exchange rates are driven by a combination of envelope airtightness, indoor and outdoor temperature differences, and wind speed and direction. As we have worked to air seal and tighten building envelopes over the last few decades, the median air exchange rate across U.S. single-family homes has decreased by about 10%, from 0.50 ACH in the 1990s (Murray and Burmaster, 1995) to ACH 0.44 now (Persily, Musser, and Emmerich, 2010). A recent study of 108 new homes in California revealed a median air exchange rate of only ACH 0.26 (Offermann, 2009).</p>
<p>While actual air exchange rates&mdash;which will vary on the scale of minutes or hours&mdash;are not perfectly predicted by airtightness metrics from blower door tests alone (such as CFM<sub>50</sub>, ACH<sub>50</sub>, or ELA), they are highly correlated with those metrics. (See \"Reader Questions Cost-Effectiveness of Weather Stripping\" <em>HE</em> Jan/Feb &rsquo;13, p. 3.) Actual air exchange rates will be lower in homes with tight envelopes under the same temperature and wind driving forces. Low air exchange rates have competing effects on indoor pollutant concentrations. Low air exchange rates will transport outdoor pollutants indoors at a slower rate, but will also dilute indoor-generated pollutants at a slower rate, leading to a shift in the balance of indoor and outdoor sources.</p>
<h4>Envelope Penetration Factor</h4>
<p>The next key parameter governing indoor proportions of outdoor pollutants is the envelope penetration factor. The penetration factor is a number between 0 and 1 that describes what fraction of a pollutant is removed&mdash;reacted away (for reactive gases) or deposited or captured (for particles)&mdash;by the envelope during outdoor air infiltration. Think of this parameter as a filtration efficiency of sorts; a penetration factor of 1 means that 100% of the outdoor pollutant will penetrate through the building envelope without any reaction with, or deposition to, materials inside the assembly. In other words, the envelope would offer no protection or incidental filtration. A penetration factor of 0 means that none of the outdoor pollutant penetrates through the building envelope, meaning that the envelope offers complete protection. (It is a perfect filter). Lower penetration factors are thus desirable in homes in order to reduce indoor exposure to outdoor pollutants. The penetration factor is a difficult parameter to measure accurately, so there is not much data for many pollutants across a wide variety of homes. (This is something we are actively working on in our research group at the Illinois Institute of Technology in Chicago.) See \"<a href=\"../../../../show/article/nav/indoorairquality/id/1836\" target=\"_blank\">Is That House an Air Filter?</a>&rdquo; <em>HE</em> Jan/Feb &rsquo;13, p. 32.</p>
<p>However, we do know that nonreactive pollutants will have a penetration factor of 1; there is no potential for reaction. Penetration factors for reactive gases will vary between 0 and 1, depending on their reactivity with materials inside building envelopes and the likelihood of outdoor air coming in contact with these materials during infiltration. Similarly, penetration factors for particles will also vary between 0 and 1, depending on particle size, particle density, and envelope leak characteristics. For just four of the criteria pollutants introduced here, typical values of penetration factors found in the literature are as follows: 1.0 for CO and NO<sub>2</sub> (Nazaroff and Cass, 1986; Fabian, Adamkiewicz, and Levy, 2012); 0.8 for O<sub>3</sub> (Stephens, Gall, and Siegel, 2012); and 0.72 for PM<sub>2.5</sub> (Williams et al., 2003). These are only typical values used in previous work&mdash;these values can also vary widely from home to home, although measurements are still very limited.</p>
<h4>Indoor Loss Rate</h4>
<p>The last key parameter governing indoor proportions of outdoor pollutants is the indoor loss rate once the pollutant has transported indoors. This can be expressed by an indoor loss rate constant in the same units as ACH. For reactive gases such as NO<sub>2</sub> and O<sub>3</sub>, this includes reactions with surfaces and other indoor compounds, such as reactive VOCs. For PM, this largely involves deposition to surfaces, which is highly dependent on particle size. The use of particulate air filters in central HVAC systems or portable air cleaners can also increase the indoor loss rate and reduce indoor concentrations of PM. This is also true for both reactive and nonreactive gases when using air cleaners that incorporate activated carbon or other types of gas phase filtration. In the absence of higher-efficiency filtration or portable air cleaners, typical indoor loss rates for the same four criteria pollutants are as follows: 0 per hour for the nonreactive gas CO (Nazaroff and Cass, 1986), 0.7 per hour for PM<sub>2.5</sub> (Wallace et al., 2013), 0.87 for NO<sub>2</sub> (Fabian, Adamkiewicz, and Levy, 2012), and 2.8 per hour for O<sub>3</sub> (Weschler, 2000). Again, indoor loss rates will vary widely from home to home based on material surfaces, surface area to volume ratios, air speeds, the presence of other reactive compounds, the use of higher-efficiency filtration or air cleaners, and even temperature and relative humidity. I will consider only these typical values in this article to explore typical indoor concentration profiles of these criteria outdoor pollutants.</p>
<h4>Profiles of Indoor Pollutants of Outdoor Origin</h4>
<p>Using these typical values of penetration factors and indoor loss rate constants for four of the six criteria outdoor pollutants (CO, NO<sub>2</sub>, O<sub>3</sub>, and PM<sub>2.5</sub>) along with a typical air exchange rate of 0.4 per hour, Figures 2&ndash;5 demonstrate a hypothetical 24-hour profile of indoor concentrations of these outdoor pollutants. The outdoor pollutant concentrations are real data obtained from an EPA air quality monitoring site in Chicago, Illinois, for an arbitrary day of September 9, 2013. The air exchange rate is held constant at 0.4 per hour for simplicity, although it would more realistically vary by the hour based on changes in indoor/outdoor temperature differences and wind speeds throughout the day.</p>
<p>Indoor CO concentrations (in units of ppm) will closely track outdoor CO concentrations because there are no reaction losses within the building envelope or indoors (Figure 2). Indoor concentrations of other nonreactive gases and VOCs of outdoor origin would follow a similar trend. On the other hand, indoor concentrations of both NO<sub>2</sub> and O<sub>3</sub> (in units of ppb, or parts per billion) are substantially lower than outdoor concentrations because of reactions both within the building envelope and with indoor surfaces (Figures 3 and 4). Indoor-outdoor concentration ratios for O<sub>3</sub> are lower than those for NO<sub>2</sub> because O<sub>3</sub> is more reactive with both envelope and indoor materials (that is, the penetration factor is lower and the indoor loss rate is higher). Similarly, indoor PM<sub>2.5</sub> concentrations (in units of &micro;g/m<sup>3</sup>, or micrograms per cubic meter) are also highly buffered by a combination of losses in the building envelope and through indoor deposition (Figure 5). This would also be true for Pb or other PM constituents, depending on the underlying particle size distribution of outdoor PM constituents.</p>
<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>
<p class=\"moreinfo\">Fabian, P., G. Adamkiewicz, and J.I. Levy. &ldquo;Simulating Indoor Concentrations of NO<sub>2</sub> and PM<sub>2.5</sub> in Multifamily Housing for Use in Health-Based Intervention Modeling: CONTAM Simulation of Indoor NO<sub>2</sub> and PM<sub>2.5.</sub>&rdquo; Indoor Air 22 (2012): 12&ndash;23.</p>
<p class=\"moreinfo\">Murray, D.M., and D.E. Burmaster. &ldquo;Residential Air Exchange Rates in the United States: Empirical and Estimated Parametric Distributions by Season and Climatic Region.&rdquo; Risk Anal. 15 (1995): 459&ndash;65.</p>
<p class=\"moreinfo\">Nazaroff, W.W., and G.R. Cass. &ldquo;Mathematical Modeling of Chemically Reactive Pollutants in Indoor Air.&rdquo; Environ. Sci. Technol. 20 (1986): 924&ndash;34.</p>
<p class=\"moreinfo\">Offermann, F. &ldquo;Ventilation and Indoor Air Quality in New Homes,&rdquo; CEC-500-2009-085. Public Interest Energy Research (PIER), California Energy Commission and California Air Resources Board, 2009.</p>
<p class=\"moreinfo\">Persily, A., A. Musser, and S.J. Emmerich. &ldquo;Modeled Infiltration Rate Distributions for U.S. Housing.&rdquo; Indoor Air 20 (2010): 473&ndash;85.</p>
<p class=\"moreinfo\">Stephens, B., E.T. Gall, and J.A. Siegel. &ldquo;Measuring the Penetration of Ambient Ozone into Residential Buildings.&rdquo; Environ. Sci. Technol. 46 (2012): 929&ndash;36.</p>
<p class=\"moreinfo\">Wallace, L., et al. &ldquo;Fine and Ultrafine Particle Decay Rates in Multiple Homes.&rdquo; Environ. Sci. Technol. 47 (2013): 12929&ndash;37.</p>
<p class=\"moreinfo\">Weschler, C.J. &ldquo;Ozone in Indoor Environments: Concentration and Chemistry.&rdquo; Indoor Air 10 (2000): 269&ndash;88.</p>
<p class=\"moreinfo\">Williams, R., et al. &ldquo;The Research Triangle Park Particulate Matter Panel Study: Modeling Ambient Source Contribution to Personal and Residential PM Mass Concentrations.&rdquo; Atmos. Environ. 37 (2003): 5365&ndash;78.</p>
</div>
<p>The average indoor-outdoor concentration ratio of each pollutant over this example 24-hour period in the modeled home is shown in Figure 6. Based on these fundamental characteristics, the indoor-outdoor ratio of CO would be approximately 1, or 100% of outdoor levels. The indoor-outdoor ratio of the two reactive gases would be 0.32 for NO<sub>2</sub> and 0.1 for O<sub>3</sub>, or only 32% and 10% of outdoor levels, respectively. Similarly, the indoor-outdoor ratio of PM<sub>2.5</sub> would be 0.27, or 27% of outdoor levels. However, even though indoor concentrations of reactive gases and PM would be lower than outdoor concentrations, remember that the average person spends nearly 70% of his or her time inside the home and only 8% outdoors (a ratio of about 16.5 hours to 2 hours during a typical 24-hour day). Therefore, the ratio of indoor-to-outdoor exposure in this home would be approximately 2.8:1 for NO<sub>2</sub>, 2.3:1 for PM<sub>2.5</sub>, and 0.9:1 for O<sub>3</sub>. These findings demonstrate that indoor exposure to outdoor pollutants can easily dominate (or at least be comparable to) outdoor exposure!</p>
<h4>Impacts of Airtightness</h4>
<p>Because envelope airtightness plays an important role in governing air exchange rates, airtightness will also influence the rate of supply of outdoor air pollutants. The impact of airtightness on the nonreactive gas CO is negligible&mdash;it will affect only the lag times between changes in outdoor and indoor concentrations. But the impact of airtightness is substantial for the two reactive gases and PM (Figures 7&ndash;9). For example, when the average outdoor NO<sub>2</sub> concentration is 9 ppb over this 24-hour period, the average indoor NO<sub>2</sub> concentration would be 4.9 ppb, 2.9 ppb, and 1.4 ppb in the house under low, medium, and high airtightness scenarios, assuming 1.0 ACH, 0.4 ACH, and 0.16 ACH, respectively (Figure 7).</p>
<p>Clearly, decisions made for the purposes of improving home energy performance, such as envelope air sealing, will directly affect indoor concentrations of pollutants of both indoor and outdoor origin. Increasing envelope airtightness will tend to reduce infiltration of the outdoor criteria pollutants described here, but will also tend to increase concentrations of indoor-generated pollutants. The addition of mechanical ventilation systems to tight homes complicates this relationship, but also offers an opportunity to dictate where the source of ventilation air is located, and to introduce gas or particle filtration, if needed, to reduce indoor exposure to outdoor pollutants while simultaneously diluting indoor-generated pollutants.</p>
<p><strong>Brent Stephens </strong><em>is an assistant professor in the Department of Civil, Architectural and Environmental Engineering and directs the Environment Research Group (http://built-envi.com) at the Illinois Institute of Technology, Chicago, Illinois.</em><br /> <br /> <em>View a companion article, &ldquo;<a href=\"../../../../show/article/id/2035/\" target=\"_blank\">Infiltration of Outdoor Pollutants: Field Notes</a>,&rdquo; In this article, Don Fugler describes the work of a Pittsburgh-based initiative called Reducing Outdoor Contaminants in Indoor Spaces, or ROCIS, led by Linda Wigington and Norm Anderson. He asks several building scientists to describe their approaches to minimizing outdoor pollutant penetration for five hypothetical houses.</em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>