<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Infrared  Thermography | Home Energy Magazine Archive</title>
<meta name="description" content="The sun on the exterior is deadly&amp;mdash;and instantly so! The dark body color of this house absorbs the sun&amp;rsquo;s energy readily while the lighter color trim ">
<meta property="article:published_time" content="2010-05-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Infrared  Thermography","datePublished":"2010-05-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"The sun on the exterior is deadly&amp;mdash;and instantly so! The dark body color of this house absorbs the sun&amp;rsquo;s energy readily while the lighter color trim "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2010</div><h1>Infrared  Thermography</h1><div class="byline">Published 03.05.2010</div></div>
<div class="article-body"><div class="picture right" style="width: 400px;">
	<img alt="" height="321" src="http://www.homeenergy.org/UserFiles/image/27-3_p27.jpg" width="400" /><br />
	<span class="caption">The sun on the exterior is deadly&mdash;and instantly so! The dark body color of this house absorbs the sun&rsquo;s energy readily while the lighter color trim does less so. (Image credit: &copy;2010 The Snell Group)</span></div>
I find that most building thermographers who have basic training&mdash;and qualifying experience&mdash;get good results most of the time. They tend to get less-than-stellar results when conditions are marginal or when the building has some challenging features. Less-than-fully-qualified thermographers will quickly experience frustration with the technology. Since the cameras are so easy to use, it seems as though&nbsp; finding problems in buildings must be easy also. With a few successes under their belts, they soon find out it ain&rsquo;t always easy! Problems usually fall into one of three buckets: inadequate inspection conditions, unskilled use of the imaging system, and misinterpretation of the image.<br />
<h4>
	Conditions for the Inspection</h4>
If you understand what is necessary to do a good inspection, you can choose the right time and circumstances for the inspection and proceed with confidence that you will many, if not all, problems in the building you are examining. Without this basic knowledge and experience, however, you may not see any indications of problems. You won&rsquo;t know if there are, in fact, problems in the building. The best place to begin is by following industry guidelines; with experience, you learn when to push the limits&mdash;carefully.<br />
<br />
The standards for building inspections all call for a minimum, stable temperature difference of 18&deg;F (10&deg;C). This is not simply the difference between indoor and outdoor temperature. Rather, it is the difference between inside wall surface and outside wall surface temperature. Most infrared (IR) systems are sensitive enough that you can get good images with a temperature difference of less than 18&deg;F (10&deg;C), but in any case the exact temperature difference needed to image insulation-related problems depends on the building, and on the ambient conditions during, and several hours previous to, the inspection. If you can&rsquo;t see the framing, you won&rsquo;t see insulation problems.<br />
<br />
You can adjust interior temperatures to enhance patterns (like framing), but this can be tricky if heat flow is not uniform. Some envelope surfaces may grow warmer or cooler when they are flooded with warm or cool air while others remain unchanged&mdash;for instance, where furniture is pushed up against the wall. Often, however, simply pulsing the HVAC system for 15 or 20 minutes and then waiting another 15 or 20 minutes can yield remarkable results as the interior temperatures change. I turn the furnace or the A/C on full blast, and, depending on the system and the home, I get an increase or decrease of up to 5&deg;F (5&deg;C). Interior temperature will still not be uniform, but it will be more uniform than it was before.<br />
<br />
<div class="picture" style="width: 700px;">
	<img alt="" height="218" src="http://www.homeenergy.org/UserFiles/image/27-3_p29a.jpg" width="700" /><br />
	<span class="caption">(left) A typical image with good &ldquo;winter&rdquo; conditions clearly shows framing and a small void caused by settled cellulose. Interior temperatures were 20&deg;C (68&deg;F) while the outside was at freezing. (right). The same wall but after the sun has shined on the exterior for approximately four hours. Indoor and outdoor air temperatures had changed little but the direction of heat flow had reversed due to solar loading of the wall. Note the framing is now warmer than the cavity and the void has disappeared. (Image credit: &copy;2010 The Snell Group)</span></div>
<br />
<br />
The swing seasons, fall and spring, are particularly challenging. However, they offer a tremendous opportunity to inspect twice a day if you know what you are doing, and if you can manipulate the home just a bit. Arrive early in the morning, during fall or spring, at a home that has been closed up all night and you will usually have good winter imaging. You may need to turn the heat on briefly. Arrive in the late afternoon or early evening, again with the home closed up all day, and you will often have an excellent round of summer imaging. What you are trying to do here is to catch the thermal flywheel, either inside or outside, and use it to help establish a temperature difference.<br />
<br />
The sun&nbsp; can raise havoc with an otherwise good inspection, inside or outside, day or night, in any kind of weather. Strong sunlight will quickly make exterior inspection work impossible for a thermographer, masking over the patterns you want to see. Retreating inside may help, but the effect of the sun will show up there, too, with potentially very confusing results, even two to six hours after the sun is no longer on the exterior of the building. This can happen even well into the evening&mdash;when all reason would seem to suggest that you&nbsp; should be safe from solar loading&mdash;especially during summertime inspections. Walls you know to be insulated suddenly appear uninsulated! Voids miraculously disappear! This is just a trick of the sun playing with the direction of heat flow. I&rsquo;ve measured temperatures in excess of 150&deg;F (65&deg;C) on dark siding in a corner out of the wind when the air temperatures were below 0&deg;F (-18&deg;C)&mdash;the net flow of heat is into the building at that point.<br />
<br />
<div class="picture left" style="width: 350px;">
	<img alt="" height="263" src="http://www.homeenergy.org/UserFiles/image/27-3_p29b.jpg" width="350" /><br />
	<span class="caption">This interior thermal image shows a strangely insulated wall! In fact, it is simply one that had been shaded on the top by an overhang while the lower part had been heated by the sun.</span></div>
Problems with&nbsp; solar loading are, of course, more challenging in the summer, when the sun is more intense and when the temperature differences across the envelope are less than in the winter. This means that the thermographer must carefully interpret data from each elevation of the building, depending on when that elevation was heated by the sun. The east elevation will be affected first; the south elevation later, but more significantly; and the west elevation will be affected the most, since it occurs at the end of the day. In some cases inspecting late at night or very early in the morning may be the best options.<br />
<br />
Thermally thick envelopes are also problematic. Brick and stone facades and exterior sheet insulation all make exterior work very difficult. Even vinyl siding or aluminum siding with backer board can make for a long day. In these cases inside work is usually much more productive, though you must account for the moderating affect of the siding, especially brick or stone. Many homes now have some sort of sheet insulation on the interior face of the framing, typically strapped out for Sheetrock, with an air space between Sheetrock and insulation. The result is that it is nearly impossible to inspect for insulation from the inside, though you are&nbsp; often rewarded with compelling and extensive patterns of air leakage into the air space.<br />
<br />
<div class="picture right" style="width: 350px;">
	<img alt="" height="258" src="http://www.homeenergy.org/UserFiles/image/27-3_p29c.jpg" width="350" /><br />
	<span class="caption">HVAC systems can make life difficult. Air warmed by a baseboard unit behind the sofa floods the wall in this home making interpretation of the image rather confusing. (Image credit: &copy;2010 The Snell Group)<br />
	</span></div>
<br />
Wet exteriors will also prove confusing, as they can result in evaporative cooling or increased conduction. Even when the moisture is not obvious, it may be playing a role in shaping the thermal pattern that you see with the IR camera, so keep a moisture meter handy and compare what you see to known dry areas.<br />
<br />
The wind too&nbsp; affects inspections, for better or for worse. A wind in excess of 10&ndash;15 mph will make good thermography work difficult; on the exterior, upwind side, it&rsquo;s impossible. On the interior and the downwind exterior views of the envelope, expect that air leakage will show up and either enhance or confuse the conduction patterns, depending on the type of insulation, the velocity of the wind, and the temperature of the air.<br />
<br />
Exterior work is also difficult in extremely cold weather. Thermography results when air temperatures are&nbsp; 10&deg;F (-12&deg;C)to -30&deg;F (-34&deg;C) are often marginal compared to those when temperatures are 32&deg;F (0&deg;C) or higher. While some IR imagers may do better than others, most of today&rsquo;s systems simply don&rsquo;t have the sensitivity to work well at these low temperatures. The amount of radiation given off by very cold exterior surfaces is limited. Inside offers better imaging and is also more comfortable.<br />
<br />
The best way to really master understanding the influence of ambient conditions is to be aware of them at all times. Keep careful notes and compare your results and the conditions under which you worked. Compare all the homes you look at, and learn from the exercise. The exact relationship between conditions and results is not always obvious, but over time, studying the interaction will help you know when to inspect with confidence, when to bail, and when to pull out a bag of tricks that may improve your chance of getting better images.<br />
<br />
<div class="picture left" style="width: 350px;">
	<span class="caption"><img alt="" height="258" src="http://www.homeenergy.org/UserFiles/image/27-3_p30b.jpg" width="350" /> <span class="caption">Images that are out of focus, typical of the dismal results a poorly trained thermographer is likely to get, are difficult to interpret because of the loss of detail. (Image credit: &copy;2010 The Snell Group)<br />
	<br />
	</span></span></div>
<h4>
	Mastering the IR&nbsp; Imaging System</h4>
Today&rsquo;s imaging systems are remarkably easy to operate. Some are entirely automatic, and others can be operated automatically&nbsp; with good success most of the time&mdash;especially if you understand the conditions under which they will not do the job well automatically. The trouble for many new thermographers comes when they rely solely on this automatic functionality when what is needed is a manual adjustment&mdash;essential to getting the best image in at least half of the time. &nbsp;<br />
<br />
Most automatic image adjustment routines build the image around the hottest and coldest points. For example, in an IR image that includes a hot radiator and a cold window, the relatively small temperature difference between sections of a nearby wall with insulation and sections without it won&rsquo;t show up on the image. The big contrast between the radiator and cold window wipes out the smaller contrast between the insulated and uninsulated parts of the wall. When working outside, the classic problem is looking up at the building with your IR camera and having the cold, clear sky (summer or winter, day or night) and an exterior light in the same image. Again, the automatic adjustment builds the image between these two extremes, and the information you typically want is lost in the middle. We see so many thermographers who simply don&rsquo;t understand this phenomenon. If they did, they could either move to a different position or manually adjust the image and be successful.<br />
<br />
Some skill is required to learn to focus, even when the temperature differences in the frame are not extreme. The key is to focus on a sharp line of thermal contrast, in the same way our eyes seek out sharp lines of visual contrast&mdash;for example, black letters against a white page. Much of what we look at in a building&mdash;framing, for example&mdash;can be quite diffuse, and therefore&nbsp; difficult to pop into sharp focus. Then too, thermal imaging systems simply don&rsquo;t have the same level of resolution that we&rsquo;ve come to expect from even inexpensive visual cameras.<br />
<br />
I also see people make mistakes during image capture. Just as with a visual camera, you need to push the freeze button or pull the capture trigger gently, or the image, even if it is well focused, will be blurred as it is stored. Again, isolating this skill and practicing it will quickly yield dramatic improvements.<br />
<br />
<div class="picture" style="width: 684px;">
	<img alt="" height="259" src="http://www.homeenergy.org/UserFiles/image/27-3_p32.jpg" width="684" /><span class="caption">Every imaging system has one or two palettes that tend to work best. The &ldquo;rainbow&rdquo; palette (left) is often too confusing to show the detail, as can be seen in this situation, which is more readily seen using a simpler palette like &ldquo;amber&rdquo; (right). (Image credit: &copy;2010 The Snell Group)</span></div>
<br />
<br />
Another common pitfall for new thermographers is settling for a blurry image. The source of this problem may be a focus-free camera; these can give good results in a range of focus distances but often don&rsquo;t work well outside of that range. If you have this type of system, work at learning what it will and won&rsquo;t do.<br />
<br />
Thermographers often ask me, &ldquo;What palette should I use?&rdquo; The answer is simple: Use the one that shows the most detail in the specific image. In reality the answer varies from one brand of imaging system to another. Generally, but not always, a gray or monochromatic color image is best, but again, the actual results are often unpredictable. Become familiar with the palettes in your camera and try several when results are less than spectacular, in order to find the best.&nbsp;<br />
<h4>
	Image Interpretation</h4>
With the right conditions and a mastery of the camera, you should have no trouble capturing an image full of information for building diagnostics&mdash;except if you fail to understand how the building is constructed and how it is behaving thermally.&nbsp; This is, of course, often the case, because despite the generalizations we can make about buildings, each one is unique, and the process of gaining diagnostic skills is a lengthy&nbsp; one. The more buildings I inspect, the more appreciative I&rsquo;ve become of their complexity and the more humble about my knowledge.<br />
<br />
Many of my comments thus far would seem to suggest that results are often better on the interior. Generally this is true, but working inside brings its own set of challenges. Dealing with furniture, bookshelves, posters, closets, small rooms, and inaccessible areas is all part of working on the interior. Not being able to see the big picture is also challenging. Trying to understand a pattern that continues between two rooms or fades into an inaccessible closet will try your patience and your diagnostic skills. A larger-scale view from the exterior, even if it isn&rsquo;t&nbsp; perfect, may help in such situations.<br />
<br />
<div class="picture" style="width: 665px;">
	<img alt="" height="220" src="http://www.homeenergy.org/UserFiles/image/27-3_30a.jpg" width="665" /></div>
<span class="caption">Many new thermographers rely on the &ldquo;auto-adjust&rdquo; found on imaging systems. While useful, the results will cause many problems to be missed. The left was taken using auto-adjust while in the image on the right the adjustment was expertly made&mdash;using the manual controls&mdash;to reveal some significant thermal issues. (Image credit: &copy;2010 The Snell Group)</span><br />
<br />
Another challenge when you work inside a house or apartment is simply putting yourself in the right place. Using a wide-angle lens is wonderful, but many IR systems don&rsquo;t allow for that option. Because of the challenges associated with working in small inside spaces, I often work from the opposite side of the room and end up with several images of a wall.<br />
Many new thermographers make big mistakes when trying to understand air leakage using their IR camera. This work is usually best done from the interior, using a blower door to depressurize the building. Mistakes and omissions are almost guaranteed if you don&rsquo;t use IR&nbsp; and a blower door together. Working on the exterior with interior pressurization often leads to confusing results.<br />
<br />
Even when using the blower door (or the HVAC system) to enhance imaging conditions by controlling air movement, it is easy to get cocky and forget that some of the air comes quite a distance thermally before it reaches the surface we are imaging. Natural plenums for air, such as floor cavities and chases, can end up stealing all the thermal difference from us, delivering air at virtually the same temperature as the room, and leaving us with little or nothing to see. On the other extreme, a blower door left running at 30 Pa can, over a short period of time, reduce the signatures on an envelope to thermal mush by drawing in so much outside air that the envelope approaches the temperature of the ambient outside air.<br />
<br />
<div class="picture left" style="width: 400px;">
	<img alt="" height="246" src="http://www.homeenergy.org/UserFiles/image/27-3_p32b.jpg" width="400" /><span class="caption">When all goes well&mdash;good conditions, a trained thermographer and a well-adjusted image&mdash;the results are stunningly beautiful! (Image credit: &copy;2010 The Snell Group)</span></div>
<h4>
	When Does Thermography Work Well?</h4>
Thermography works well whenever you have an imaging system in your hands that you are skilled at operating and can use with whatever conditions are at hand or that can be enhanced&mdash;and whenever you are willing to say, &ldquo;I&rsquo;m not sure what&rsquo;s going on!&rdquo; The inability to know when you don&rsquo;t know what you are doing is probably the greatest problem for a thermographer. We are, by definition, experts, and we don&rsquo;t get paid for saying we don&rsquo;t know. The temptation, then, is to overextend ourselves. In the end, we need to be able to understand all the variables&mdash;ambient conditions, our equipment, and our knowledge&mdash;so that we can understand the building and say whether or not there are problems, or know that we need to come back when conditions are better. &nbsp;<br />
<br />
<strong>John Snell&rsquo;s</strong> <em>background in building-related training and educational services began in 1977 in DOE&rsquo;s Weatherization Assistance Program and continued from 1979 to 1983 in the Residential Conservation Service (RCS) Program. It was in this capacity that he first used thermography for building diagnostics. In 1986 he founded Snell Infrared, which later became The Snell Group. Since then, he has trained thousands of people to use this remarkable technology, and he remains committed to the profession by serving on a number of standards committees.</em><br />
<br />
<p class="moreinfohead">
	<span class="caption"><span class="caption"><span class="caption"><span class="caption"><span class="caption"><span class="caption">For more information:</span></span></span></span></span></span></p>
<p class="moreinfo">
	<span class="caption"><span class="caption"><span class="caption"><span class="caption"><span class="caption"><span class="caption">For more on IR thermography, go to <a href="http://www.thesnellgroup.com">www.thesnellgroup.com</a>, <a href="http://www.IRTalk.com">www.IRTalk.com</a>, or <a href="http://www.IRTalk.com">www.IRWebinars.com</a>.</span></span></span></span></span></span></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>