<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Insulated Siding Provides Continuous Insulation | Home Energy Magazine Archive</title>
<meta name="description" content="According to the U.S. Census Bureau, vinyl siding is already the top-selling exterior cladding in the United States. The vinyl siding industry, however, would l">
<meta property="article:published_time" content="2011-05-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Insulated Siding Provides Continuous Insulation","datePublished":"2011-05-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"According to the U.S. Census Bureau, vinyl siding is already the top-selling exterior cladding in the United States. The vinyl siding industry, however, would l"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Insulated Siding Provides Continuous Insulation</h1><div class="byline">Published 01.05.2011</div></div>
<div class="article-body"><p>According to the U.S. Census Bureau, vinyl siding is already the top-selling exterior cladding in the United States. The vinyl siding industry, however, would like more people to think of it as a cladding product with benefits&mdash;not just as exterior cladding. Insulated siding, for example, can help homeowners save energy.</p>
<div class=\"picture right\" style=\"width: 240px;\"><a title=\"tr-Dobson-NYSERDA-Photo-with-text by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/5659565858/\"><img src=\"http://farm6.static.flickr.com/5026/5659565858_95a095f500_m.jpg\" alt=\"tr-Dobson-NYSERDA-Photo-with-text\" width=\"240\" height=\"180\" /></a><span class=\"caption\">In a side-by-side comparison, a study commissioned by VSI found this New York home could save significant resources by specifying insulated siding over fiber cement siding. (VSI)</span></div>
<p>Recognized by energy codes and government programs alike as continuous insulation, insulated siding is the latest trend in home insulation. But to convince builders that the product will reduce thermal bridging, it&rsquo;s important to understand how it is tested for R-value, and how it should be applied for best performance.</p>
<h4>Cladding with Benefits</h4>
<p>First introduced commercially in 1997, insulated siding is vinyl siding that incorporates a substantial thickness of rigid-foam plastic insulation, which is laminated or otherwise permanently attached to the vinyl. The insulation that is most commonly used for the purpose is expanded polystyrene (EPS), which is covered under ASTM C578 &ldquo;Standard Specification for Rigid, Cellular Polystyrene Thermal Insulation.&rdquo; Insulated siding should not be confused with vinyl siding with a drop-in backer that is not integral to the panel. Insulated siding is more rigid and more stable dimensionally, and is designed to achieve higher levels of thermal performance. All of these qualities are verified through specific R-value testing.</p>
<p>Both DOE and EPA recognize that insulated siding can improve a home&rsquo;s energy efficiency. For example, when correctly installed, insulated siding that meets the R-value levels specified by EPA can help meet the performance guidelines of an Energy Star-qualified new home. All applications of materials to reduce thermal bridging, however, must meet the climate-specific R-value and installation requirements for the program.</p>
<p>The Federal Trade Commission (FTC) also has regulations governing home insulation claims, including the manufacturer&rsquo;s claims regarding its thermal insulation value. According to the FTC regulation, the claimed or rated R-value must be based on actual testing conducted in accordance with approved standards; for insulated siding, the appropriate standard is ASTM C1363 &ldquo;Standard Test Method for Thermal Performance of Building Materials and Envelope Assemblies by Means of a Hot Box Apparatus.&rdquo;</p>
<div class=\"picture left\" style=\"width: 240px;\"><a title=\"Table 1. Whole-Wall U-Factors for a Wood-Framed Wall, 16 inches on Center by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/5659565694/\"><img src=\"http://farm6.static.flickr.com/5022/5659565694_fe51b9eb2e_m.jpg\" alt=\"Table 1. Whole-Wall U-Factors for a Wood-Framed Wall, 16 inches on Center\" width=\"240\" height=\"156\" /></a></div>
<h4>Real-World R-values</h4>
<p>Everyone knows that the higher the R-value, the more effective the insulation. For that reason, raters must be sure that the advertised R-value truly indicates how the product will perform on a wall. Like many other home insulation providers, vinyl siding manufacturers are required to perform tests in accordance with an ASTM standard on their insulated siding products before they can make any claims concerning R-value.</p>
<p>However, because ASTM C1363 does not include installation details, the Vinyl Siding Institute (VSI) Technical Committee has determined test installation configurations, environmental conditions, and procedures to simulate real-world conditions. Insulated siding is installed over an 8-foot x 8-foot base wall according to the manufacturer&rsquo;s instructions, in a manner that replicates field installation. Wind is directed against the surface of the siding, perpendicular to the wall. This ensures that the R-value claimed for the siding represents the actual thermal insulation value that will be delivered to the home. R-values identified through these testing methods can be used to comply with the requirements of the International Energy Conservation Code (IECC).</p>
<p>Another approach to consider&mdash;one that is important to raters evaluating insulated siding&mdash;is the U-factor. The U-factor of a wall assembly takes into account the combined insulating effects of all the wall&rsquo;s elements, including air film, interior gypsum, siding, structural sheathing, and insulation. Insulated siding can help builders and designers meet or exceed IECC requirements for whole-wall U-factors, which are climate zone dependent. The established R-value of the insulated siding is still necessary, however, to plug into the overall equation for establishing the U-factor of the wall.</p>
<p>VSI is working with ASTM International to develop a standard specification for insulated siding and is proposing a minimum R-value of 2.0. This R-value would be consistent with the minimum R-value required for insulated sheathing in the IECC.</p>
<div class=\"picture right\" style=\"width: 224px;\"><a title=\"How to Calculate Whole-Wall U-Factors by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/5659565460/\"><img src=\"http://farm6.static.flickr.com/5305/5659565460_73a3a9f8d0_m.jpg\" alt=\"How to Calculate Whole-Wall U-Factors\" width=\"224\" height=\"240\" /></a><span class=\"caption\">Figure 1. The illustration shows a sample wall assembly in which insulated siding helps meet or exceed the 2009 IECC for climate zones 1 through 8 with a U-factor of .057. This illustration depicts a wood-framed wall assembly with R-3.0 insulated siding, R-1.5 foam sheathing, and R-15 cavity insulation.</span></div>
<h4>Complying with Energy Codes</h4>
<p>Insulated siding meets the requirements of vinyl siding and foam plastic insulation in the International Residential Codes and the International Building Code. The 2012 IECC recently added insulated siding to the building materials that can be used as continuous insulation outside of the framing to provide the required total wall value for buildings in the coldest climate zones. Insulated siding can be used to comply with previous versions of the IECC.</p>
<p>Per Section 402 of the 2009 IECC, the rated R-value of insulated siding can be used to calculate a whole-wall U-factor. When properly installed, insulated siding can also meet the definition of continuous insulation in ASHRAE 90.1, which is referenced in the 2009 IECC. And under the 2012 IECC, the R-value of insulated siding may be used to satisfy the insulation requirements of Table 402.1.1 when it is used as continuous insulation.</p>
<p>Table 1 gives an example of whole-wall U-factors for a wood-framed wall 16 inches on center. The left column shows the continuous insulation R-value of insulated siding and any other foam sheathing. Yellow-shaded cells represent wall assemblies that are in compliance with 2009 IECC residential U-factor requirements for wall assemblies in climate zones 1 through 4, and blue-shaded cells represent those in compliance in climate zones 5 through 8. Figure 1 shows a schematic drawing of the installed siding on an exterior wall.</p>
<h4>Insulated Siding and Energy Star-Qualified Homes</h4>
<p>Because it can reduce thermal bridging, insulated siding has been added to the list of building products that can help qualify new homes under Energy Star-Qualified Homes Version 3, which began implementation in 2011 and will be required for new homes seeking to earn the Energy Star label by January 1, 2012. Both Energy Star-Qualified Homes and DOE&rsquo;s Builder&rsquo;s Challenge use a HERS index created from a building energy simulation model of a home to rate the home&rsquo;s energy performance. To demonstrate how insulated siding can improve a new home&rsquo;s energy performance and lower its HERS index, Newport Ventures, a research firm with expertise in the housing industry, created a model for a typical new home cladded with insulated siding.</p>
<p>The prototypical new home was modeled using EnergyGauge USA software, configured to meet the minimum prescriptive and mandatory requirements of the 2009 IECC. The prototypical home was modeled for each IECC climate zone and its HERS index was recorded. Simulations were then run with insulated siding installed at insulation ratings of R-2, R-2.5, and R-3. Results showed that insulated siding could provide a 1- to 3-point improvement in the HERS index of a 2009 IECC minimally compliant home, accounting for 23% of the total improvement necessary to comply with Energy Star-Qualified Homes Version 3. Insulated siding was also found to reduce the heating and cooling energy use in an existing home by 1&ndash;4%, with a HERS index of up to 6 points less than the typical home.</p>
<div class=\"picture left\" style=\"width: 240px;\"><a title=\"Table 2. Insulated Siding and HERS Index of a 2009 IECC Minimally Compliant Home by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/5658992187/\"><img src=\"http://farm6.static.flickr.com/5190/5658992187_8af11ca328_m.jpg\" alt=\"Table 2. Insulated Siding and HERS Index of a 2009 IECC Minimally Compliant Home\" width=\"240\" height=\"91\" /></a></div>
<h4>NYSERDA Study Cements Results</h4>
<p>As part of its High-Performance Residential Development Challenge, designed to examine affordable energy efficiency, the New York State Energy Research and Development Authority (NYSERDA) conducted a study on two single-family homes built with insulated siding in New York State in 2008 and 2009. The goal of the study was to achieve 50&ndash;60% energy savings from typical homes built to the already stringent energy codes in New York by including affordable, energy-efficient systems. Building energy simulations conducted for both homes used an R-value of 2.6 for the insulated siding (based on a sample product tested using ASTM C1363).</p>
<p>As part of this study, VSI commissioned Newport Ventures to evaluate the environmental performance of insulated siding against fiber cement siding. Newport focused on one of the homes in the study, a two-story colonial in Burnt Hills, New York. Using both insulated siding and James Hardie fiber cement siding, Newport cladded a two-story section of a south-facing wall with no openings. Cavities were insulated to ensure that the overall thermal performance of the wall far exceeded code minimum requirements.</p>
<p>Newport used infrared imagery to measure the surface temperature of the wall. The exterior temperature of the insulated siding section turned out to be colder than that of the fiber cement siding. This shows that insulated siding minimizes heat loss through the wall assembly, especially through the studs, which have the lowest R-value in the overall assembly. Based on a building energy simulation, Newport projected that the Burnt Hills home could save significant resources by builders specifying insulated siding over fiber cement siding. Specifically, doing so would save 3.2 million Btu of energy consumed annually, 488 lb of CO<sub>2</sub> emissions associated with that energy use, and $56 per year in natural-gas and electric utility costs.</p>
<p>Because the benefits of insulated siding vary across climate zones in the United States, Newport conducted building energy simulations on the same home across the eight IECC climate zones. The simulations were based on a typical 2,280 ft<sup>2</sup> two-story home with energy efficiency equipment that complied with the minimum prescriptive path of 2006 IECC, except vinyl windows and basement insulation, Newport determined that using insulated siding in lieu of fiber cement siding across all eight climate zones would produce energy savings of 0.6&ndash;6.2 MMBtu (average 3.3 MMBtu); a decrease in the HERS index of 1 to 2 points (average 1.9 points); a decrease in CO<sub>2</sub> emissions of 167&ndash;755 lb (average 497 lb); and utility cost savings of 2&ndash;5% (average 3%), based on total heating, cooling, and water-heating costs.</p>
<p><strong>Matt Dobson</strong> <em>is director of code and regulatory for the Vinyl Siding Institute. VSI is located in Washington, D.C.; it is the trade association for the suppliers of vinyl and other polymeric siding to the industry.</em></p>
<p class=\"moreinfohead\">&gt;&gt; learn more</p>
<p class=\"moreinfo\">For the FTC regulations governing home insulation claims, including claims regarding the thermal insulation value provided by the manufacturer, see 16 C.F.R. Part 460. Go to <a href=\"http://www.access.gpo.gov/nara/cfr/waisidx_10/16cfr460_10.html\">www.access.gpo.gov/nara/cfr/waisidx_10/16cfr460_10.html</a>).<br /> <br /> Additional information about insulated siding and U-factor calculations is available in VSI&rsquo;s Insulated Siding as Home Insulation: Guide for Users and Energy Raters. To download a free copy, go to <a href=\"http://www.insulatedsiding.info\">www.insulatedsiding.info</a>. VSI also offers a free webinar on insulated siding as home insulation.<br /> <br /> To learn more, go to <a href=\"http://www.vinylsiding.org\">www.vinylsiding.org</a>.<br /> <br /> To learn more about the NYSERDA study mentioned at the end of the article, visit <a href=\"http://www.vinylsiding.org/aboutsiding/insulated/nyserda/index.asp\">www.vinylsiding.org/aboutsiding/insulated/nyserda/index.asp</a>.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>