<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Is That House an Air Filter? | Home Energy Magazine Archive</title>
<meta name="description" content="Over the last few decades, epidemiological research has consistently shown that elevated outdoor concentrations of airborne particulate matter are associated wi">
<meta property="article:published_time" content="2013-01-02">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Is That House an Air Filter?","datePublished":"2013-01-02","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Over the last few decades, epidemiological research has consistently shown that elevated outdoor concentrations of airborne particulate matter are associated wi"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Is That House an Air Filter?</h1><div class="byline">Published 02.01.2013</div></div>
<div class="article-body"><p>Over the last few decades, epidemiological research has consistently shown that elevated outdoor concentrations of airborne particulate matter are associated with increases in a variety of adverse health effects, including respiratory symptoms, stroke, heart attack, and mortality. Pope and Dockery (2006) provide an excellent review of many of these previous studies, although many other excellent studies also exist. Most of these important associations have been found using outdoor particle concentration data, but only recently have we begun to realize that much of our exposure to outdoor particulate matter actually occurs inside buildings, particularly in residences where we spend most of our time. Additionally, differences in indoor exposures to outdoor particulate matter may actually drive some of the differences in adverse health effects observed in different regions (Chen et al. 2012; Hodas et al. 2012).</p>
<div class="rightImage" style="width: 240px;">
<p><a href="http://www.flickr.com/photos/55393876@N07/8336886468/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8084/8336886468_59950a3a24_m.jpg" alt="" width="240" height="180" /></a><br /><span class="caption">This home, built in 1917, had the third highest outdoor particle infiltration rate in this study. (Brent Stephens)</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/8336886146/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8220/8336886146_a0e2395e37_m.jpg" alt="" width="240" height="180" /></a><br /><span class="caption">Not even the plastic flamingos in this home\'s front lawn could stop outdoor particulate matter from infiltrating indoors. (Brent Stephens)</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/8336885766/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8358/8336885766_8a1740e12d_m.jpg" alt="" width="240" height="180" /></a><br /><span class="caption">This 1950 home had the 4th highest penetration factor and outdoor particle infiltration rate. (Brent Stephens)</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/8335829165/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8075/8335829165_e935265833_m.jpg" alt="" width="240" height="180" /></a><br /><span class="caption">This 1955 home had the 5th highest penetration factor of homes from this study. (Brent Stephens)</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/8335828789/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8220/8335828789_5ae3e30bf5_m.jpg" alt="" width="240" height="180" /></a><br /><span class="caption">This 2011 net-zero-energy-capable home had the lowest penetration factor and air exchange rate of any home in this study when relying on natural infiltration. (Brent Stephens)</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/8336884744/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8223/8336884744_97d6698f5b_m.jpg" alt="" width="240" height="180" /></a><br /><span class="caption">This 1940s home had recently been renovated down to the studs and its penetration factor and particle infiltration rate were both much lower than other original homes of similar vintage. (Brent Stephens)</span></p>
<p><a href="http://www.flickr.com/photos/55393876@N07/8336883934/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8364/8336883934_01543fd74a_m.jpg" alt="" width="240" height="180" /></a><br /><span class="caption">Field equipment consisted of a blower door, CO<sub>2</sub> tank, CO<sub>2</sub> analyzer, mixing fans, and particle instrumentation. (Brent Stephens)</span></p>
</div>
<p>To date, only a handful of researchers have experimentally investigated how efficiently outdoor particulate matter transports into indoor residential environments, in part because measuring particle infiltration is a time-consuming, invasive, and costly venture. So I spent the last few years working to refine particle penetration/infiltration (I use these terms interchangeably) test methods and applying them in a variety of single-family homes.</p>
<p>Here I will summarize some of my recent findings on how residential building envelopes can act as particle filters, how that action may vary across the building stock, and how it relates to the home energy profession.</p>
<p>(Note that I performed this research as a Ph.D. student at the University of Texas at Austin and am now a faculty member in the Department of Civil, Architectural and Environmental Engineering at Illinois Institute of Technology, IIT, in Chicago, Illinois.)</p>
<h4>Outdoor Particle Infiltration</h4>
<p>Airborne particles are emitted from a variety of both natural and anthropogenic sources, and their associated health impacts depend largely on their size and chemical composition. EPA sets ambient air quality standards for outdoor particulate matter using two forms of measurement: (1) the mass concentration of all particles less than 10 micrometers in diameter (PM10) and (2) the mass concentration of all particles less than 2.5 micrometers in diameter (PM2.5). PM2.5 is also referred to as fine particulate matter and can penetrate deep into the human respiratory system where gas exchange occurs with the blood. Ultrafine particles (those less than 100 nanometers, or 0.1 micrometers) are another important class of particulate matter, particularly near busy roadways, where concentrations are typically elevated due to traffic sources.</p>
<p>In buildings that rely on infiltration for ventilation air, which still represent the vast majority of single-family detached residences in the United States, outdoor particles can transport indoors via leaks in the building envelope. I should note that particles can also transport through open doors and windows, as well as through mechanical ventilation systems, as discussed in a previous article in this magazine (see &ldquo;Preventing Particle Penetration,&rdquo; HE Mar/Apr &rsquo;04, p. 12), but my work focused only on the building envelope with doors and windows closed. In this situation, the penetration of outdoor particles across leaks in building envelopes and into indoor environments depends upon several factors, including the geometry of openings, indoor-outdoor pressure differences, the amount of airflow through openings, air exchange rates, and particle size (Liu&nbsp;and&nbsp;Nazaroff&nbsp;2001). Most of these parameters are difficult (or impossible) to measure in real buildings, so we must rely on experimental investigations to learn something more meaningful about outdoor particle infiltration.</p>
<p>Building envelopes can be described most fundamentally in terms of their penetration factor. A penetration factor of 1 means that 100% of outdoor particles infiltrate without depositing inside the building envelope; in other words, the envelope has a 0% removal efficiency and all particles of outdoor origin can infiltrate indoors. Conversely, a penetration factor of 0 means that no outdoor particles infiltrate indoors and the envelope provides 100% removal efficiency. Therefore, lower values of penetration factors are preferred in terms of indoor exposures to outdoor particulate matter. Previous researchers have measured the penetration factors of building envelopes using a variety of methods, finding that the building envelope typically prevents anywhere between 0% and 90% of outdoor particles from infiltrating indoors, depending on particle size and some largely unidentified building characteristics (Chen&nbsp;and&nbsp;Zhao&nbsp;2011, and references therein).</p>
<p>To determine the absolute importance of outdoor particle infiltration into a home, penetration factors can also be multiplied by the air exchange rate (the air exchange rate, or AER, is the rate at which indoor air is replaced with outdoor air, in units of inverse hours). The product can be used to describe the particle infiltration rate, or the rate at which outdoor particles infiltrate into a space (also in units of inverse hours). The term particle infiltration rate thus accounts for both the efficiency of the envelope for removing particles and the amount of particle-laden air flowing through the envelope at any given time.</p>
<p>Specific particle penetration tests have been performed in only a few buildings worldwide, so we do not yet know for certain what building characteristics drive differences in particle infiltration. However, one study of note, Thatcher&nbsp;et&nbsp;al.&nbsp;(2003), measured particle infiltration into two homes in California in the early 2000s and, importantly, found that particles of nearly all sizes infiltrated more easily (that is, had higher penetration factors) into the leakier of the two buildings (air leakage was measured by blower door tests). This study provided motivation for the major question in my work, which was: How closely related are particle penetration and envelope air leakage?</p>
<p>We&rsquo;ve learned a whole lot over the years about air leakage in residential buildings. For example, researchers at the Lawrence Berkeley National Laboratory (LBNL) maintain a large envelope leakage database. They have blower door test data for nearly 150,000 homes in the United States. Previous modeling studies have shown us that particle penetration through building envelope leaks should vary, quite intuitively, with the size and shape of leakage pathways, but this has not been experimentally verified. Therefore, my contribution to this work was to refine a particle infiltration test method such that it could be performed relatively quickly in a larger number of homes, so I could then explore the relationship between outdoor particle penetration and envelope air leakage. The ultimate goal of this work was to learn a lot about something that is quite difficult to measure (particle penetration) from something that is easy to measure and ubiquitous (envelope leakage measured with a blower door).</p>
<h4>Particle Infiltration Test Method</h4>
<p>Measuring the penetration factor of the building envelope requires accurate time-resolved measurements of both indoor and outdoor particle concentrations, as well as the air exchange rate of the building during the time of testing. Solving for particle penetration factors mathematically also requires knowledge of another parameter: the indoor particle loss rate, which accounts for deposition to indoor surfaces and removal by an HVAC filter if one is installed and the HVAC system is operating. To solve for two variables with only one mass balance equation on particle concentrations in a home requires either (1) sufficient measurement time to observe large changes in indoor and outdoor particle concentrations (Rim et al. 2010) or (2) some tricky building manipulations to measure indoor particle removal and outdoor particle infiltration independently in separate stages (Chao et al. 2003; Thatcher et al. 2003). Because it is much easier to perform infiltration measurements accurately in unoccupied buildings where people and pets can&rsquo;t disturb the measurements, I decided to rely on building manipulations to minimize the amount of time spent in the test homes that I visited.</p>
<p>My particle penetration test method consisted of measuring indoor and outdoor particle concentrations simultaneously at one-minute intervals. Upon arriving at each house (after I had politely arranged for homeowners to vacate the house after letting me inside), I installed particle counters indoors in a central location (typically the kitchen or living room) and outdoors in a convenient location. I used condensation particle counters, which measure the number concentration of particles from 20 nanometers to 1,000 nanometers (or 1 micrometer) in real time. These instruments, while not size resolved, are almost entirely representative of submicron particles (those less than 1 micrometer) and are also considered mostly representative of ultrafine particles (those less than 100 nanometers, or 0.1 micrometers).</p>
<p>Once particle instrumentation was installed, I installed a blower door fan and frame in a doorway and performed a multiple-point depressurization test, followed by a multiple-point pressurization test. These tests served two purposes. The first was to characterize envelope leakage. The second was to artificially elevate indoor particle concentrations near outdoor levels. I kept the blower door operating and, while pressurizing the building, opened a door or window on the other side of the house. This was necessary to (1) artificially elevate indoor particle concentrations near outdoor levels and (2) replace whatever existing indoor aerosol I encountered with particles only of outdoor origin. I had to do this because the particle monitors I used did not provide size-resolved measurements, so I needed to be measuring from essentially the same particle distribution indoors and outdoors to ensure accuracy.</p>
<p>During this elevation procedure, I also turned on the central HVAC system, ceiling fans, and installed box fans around the house to encourage mixing, because the equations that I used to solve for penetration factors, loss rates, and air exchange rates require the assumption of complete mixing in the indoor environment. After the initial particle elevation, I removed the blower door fan and frame and closed all doors and windows. I quickly injected CO<sub>2</sub> indoors from a small tank typically used for soda machines. This elevated indoor CO<sub>2</sub> levels relative to outdoors, which allowed me to use CO<sub>2</sub> decay to measure the air exchange rate in the homes. Once both particle and CO<sub>2</sub> concentrations were elevated, I left the house unoccupied for a period of two to four hours while the instruments measured the subsequent decay of both particles and CO<sub>2</sub>. That time period typically left enough time for indoor particle concentrations to decay (due to deposition to surfaces, removal by air exchange, and removal by HVAC filters) to a baseline level where they were then affected only by particles infiltrating from outdoors. An example test result is shown in Figure 1. The equipment I used in the field is shown in the photo below.</p>
<p>For a period of approximately two months, I took my field equipment and performed these tests in 19 single-family homes in Austin, Texas, some of which are shown in the photos throughout the article. The goal was to quickly add to our existing knowledge of outdoor particle infiltration into homes, and then use those data to explore the ability of building characteristics such as envelope leakage and building age to actually predict particle penetration.</p>
<div class="rightImage" style="width: 240px;">
<p><a href="http://www.flickr.com/photos/55393876@N07/8336884888/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8217/8336884888_ab527cc6ca_m.jpg" alt="" width="240" height="189" /></a><br /><span class="caption">Figure 1. An example of particle penetration test data from one home. The inset shows measured values of the deposition rate (k), the air exchange rate (?), and the outdoor particle penetration factor (P).</span></p>
<h5>Penetration Factors of 20-1,000 Nanometer Particles</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/8336884396/sizes/l/in/photostream/" target="_blank"><img src="http://farm9.staticflickr.com/8500/8336884396_bf79c79b01_m.jpg" alt="" width="240" height="161" /></a><span class="caption">Figure 2. Penetration factors measured in 19 homes in Austin, Texas.</span></p>
<h5>Penetration Factors and Leakage</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/8335827901/in/set-72157632406355619"><img src="http://farm9.staticflickr.com/8491/8335827901_1ea9660778_m.jpg" alt="" width="240px height" /></a><br /><span class="caption">Figure 3. Association between penetration factors and blower door leakage coefficients. Note that Site 18 is excluded from this analysis as an outlier.</span></p>
</div>
<h4>Particle Infiltration Results</h4>
<p>Results of the particle penetration tests are shown in Figure 2. Penetration factors (P) ranged from 0.17 to 0.72 in the 19 homes, with an average of 0.47. These results mean that, on average, the envelope blocked about half of the outdoor particles and about half were allowed to enter, but with considerable variation between homes. For example, the most protective building envelope allowed only 17% of outdoor submicron particles to pass through the building envelope and enter indoors (that is, 83% of particles were removed). The least protective envelope allowed 72% of outdoor submicron particles to enter the indoor environment (that is, the envelope removed only 28% of outdoor particles). Note that there are some estimates of uncertainty associated with each of these measurements, but they generally hovered near &plusmn;10%, as discussed in the full paper (Stephens and Siegel 2012).</p>
<p>To put these numbers into perspective, the least protective envelope (with a removal efficiency of 20&ndash;1,000 nanometer particles of ~28%) can be thought of as performing like a medium-efficiency HVAC filter (that is, a MERV 6&ndash;8 filter). The most protective envelope (with a removal efficiency of 20&ndash;1,000 nanometer particles of ~83%) can be thought of as performing similar to a very high efficiency HVAC filter (that is, a MERV 15&ndash;16). Note that these ballpark estimates are made using average removal efficiencies of 20&ndash;1,000 nanometer particles for the filters modeled in Kowalski and Bahnfleth (2002); ASHRAE Standard 52.2 covers a different range of particle sizes (0.3 to 10 micrometers) than what I actually measured. Even with this uncertainty, we can see that particle removal efficiencies of building envelopes can vary drastically between homes.</p>
<h4>Blower Door Air Leakage and Vintage</h4>
<p>These measurements in 19 homes substantially increased our knowledge of particle infiltration into homes, but we can also learn more from the data. Data from the blower door depressurization tests at each home were used to calculate several envelope leakage parameters in accordance with ASTM E 779. Parameters included the leakage coefficient (C, m<sup>3</sup> s<sup>-1</sup> Pa<sup>-n</sup>), the estimated leakage area (ELA, cm<sup>2</sup>), normalized leakage (NL, dimensionless), and the air changes per hour at 50 Pa (ACH<sub>50</sub>, hr<sup>-1</sup>). Note that the leakage coefficient, C, is used to establish the empirical relationship between airflow through leaks in the envelope and the pressure difference across the envelope (and thus has strange, mostly meaningless, units). A large leakage coefficient means there are a large amount of leaks in an envelope. Similarly, the estimated leakage area, ELA, provides an estimate of the area of leaks in the envelope, and the normalized leakage parameter, NL, provides an estimate of the area of leaks in the envelope relative to the size of the building. Finally, ACH<sub>50</sub> provides an estimate of the flow through the leaks when the house is depressurized to 50 Pa divided by the volume of the house.</p>
<p>In addition, I looked up the homes in the county tax appraisal database to record their initial year of construction. The newest home was built in 2011 and the oldest home was built in 1917 (the average home was 45 years old). One home, built in 1948, was excluded as an outlier in the rest of this analysis because it had been drastically renovated (down to the studs) in the previous year, and its leakage characteristics had obviously changed.</p>
<p>The first relationship I explored using data from the remaining 18 homes was between measured particle penetration factors and results from blower door tests. Interestingly, penetration factors were significantly correlated most strongly with the leakage coefficient, C, or the parameter that provides an estimate of the amount of leaks in an envelope. This means that leakier buildings were significantly less effective at blocking outdoor particles from infiltrating indoors. However, the actual predictive ability of the leakage coefficient alone was not very strong, as shown in Figure 3.</p>
<div class="rightImage" style="width: 550px;">
<h5>Linear Regressions of Outdoor Infiltration Rates</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/8335827813/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8074/8335827813_a0ec1b3ed9_z.jpg" alt="" width="550" height="204" /></a><br /><span class="caption">Figure 4. Linear regressions of outdoor particle infiltration rates (penetration factor &times; air exchange rate) versus three blower door leakage parameters. Note that Site 18 is excluded from this analysis as an outlier.</span></p>
<h5>Penetration Factors and Infiltration Rates Versus Year of Construction</h5>
<p><a href="http://www.flickr.com/photos/55393876@N07/8335827711/sizes/l/in/photostream/"><img src="http://farm9.staticflickr.com/8358/8335827711_74ece430cb_z.jpg" alt="" width="550" height="260" /></a><br /><span class="caption">Figure 5. Particle penetration factors and outdoor particle infiltration rates versus year of construction of 18 homes in this sample. Note that Site 18 is excluded from this analysis as an outlier.</span></p>
</div>
<div class="moreinfobox">
<p class="moreinfohead">learn more</p>
<p class="moreinfo">Portions of this article were first published in Indoor Air, Stephens, B. and Siegel, J. A. (2012), &ldquo;Penetration of ambient submicron particles into single-family residences and associations with building characteristics.&rdquo; Indoor Air, 2012, 22(6):501-512.</p>
<p class="moreinfo">The article is available for download through PubMed.gov, <a href="http://www.ncbi.nlm.nih.gov/pubmed/22404327" target="_blank">www.ncbi.nlm.nih.gov/pubmed/22404327</a>.</p>
<p class="moreinfo">To learn more about Dr. Stephens\' Built Environment Research Group at Illinois Institute of Technology, go to <a href="http://www.built-envi.com" target="_blank">www.built-envi.com</a>.</p>
<p class="moreinfo">Lawrence Berkeley National Laboratory (LBNL) maintains a database of envelope leakage data as measured by blower doors. You can find that information at <a href="http://resdb.lbl.gov" target="_blank">http://resdb.lbl.gov</a>.</p>
<p class="moreinfo">Chan, W., et al. &ldquo;Analyzing a Database of Residential Air Leakage in the United States.&rdquo; <em>Atmospheric Environment</em> 39, no. 19 (2005): 3445&ndash;55.</p>
<p class="moreinfo">Chao, C. Y. H., M. P. Wan, and E. C. K. Cheng. &ldquo;Penetration Coefficient and Deposition Rate As a Function of Particle Size in Non-smoking Naturally Ventilated Residences.&rdquo; <em>Atmospheric Environment</em> 37, no. 30 (2003): 4233&ndash;41.</p>
<p class="moreinfo">Chen, C., and B. Zhao. &ldquo;Review of Relationship Between Indoor and Outdoor Particles: I/O Ratio, Infiltration Factor and Penetration Factor.&rdquo; <em>Atmospheric Environment</em> 45, no. 2 (2011): 275&ndash;88.</p>
<p class="moreinfo">Chen, C., B. Zhao, and C. J. Weschler.. &ldquo;Indoor Exposure to &lsquo;Outdoor PM10.&rsquo;&rdquo; <em>Epidemiology</em> 23, no. 6 (2012): 870&ndash;78.</p>
<p class="moreinfo">Gunier, R. B., et al. &ldquo;Traffic Density in California: Socioeconomic and Ethnic Differences Among Potentially Exposed Children.&rdquo; <em>Journal of Exposure Analysis and Environmental Epidemiology</em> 13, no. 3 (2003): 240&ndash;46.</p>
<p class="moreinfo">Hodas, N., et al. &ldquo;Variability in the Fraction of Ambient Fine Particulate Matter Found Indoors and Observed Heterogeneity in Health Effect Estimates.&rdquo; <em>Journal of Exposure Science and Environmental Epidemiology</em> 22, (2012): 448&ndash;454.</p>
<p class="moreinfo">Kowalski, W. J., and W. P. Bahnfleth. &ldquo;MERV Filter Models for Aerobiological Applications.&rdquo; <em>Air Media</em> Summer 2002: 13&ndash;17.</p>
<p class="moreinfo">Liu, D., and W.W. Nazaroff. &ldquo;Modeling Pollutant Penetration Across Building Envelopes.&rdquo; <em>Atmospheric Environment</em> 35, no.26 (2001): 4451&ndash;62.</p>
<p class="moreinfo">Pope, C. A., and D. W. Dockery. &ldquo;Health Effects of Fine Particulate Air Pollution: Lines That Connect.&rdquo; <em>Journal of the Air &amp; Waste Management Association</em> 56, no.6 (2006): 709&ndash;42.</p>
<p class="moreinfo">Rim, D., L. Wallace, and A. Persily. &ldquo;Infiltration of Outdoor Ultrafine Particles into a Test House.&rdquo; <em>Environmental Science &amp; Technology</em> 44, no. 15 (2020): 5908&ndash;13.</p>
<p class="moreinfo">Sacks, J. D., et al. &ldquo;Particulate Matter-Induced Health Effects: Who Is Susceptible?&rdquo; <em>Environmental Health Perspectives</em> 119, no.4 (2010): 446&ndash;54.</p>
<p class="moreinfo">Stephens, B., and J. A. Siegel. &ldquo;Penetration of Ambient Submicron Particles into Single-Family Residences and Associations with Building Characteristics.&rdquo; <em>Indoor Air</em> 22, no. 5 (2012).</p>
<p class="moreinfo">Thatcher, T. L., et al. &ldquo;A Concentration Rebound Method for Measuring Particle Penetration and Deposition in the Indoor Environment.&rdquo; <em>Aerosol Science &amp; Technology</em> 37, no.11 (2003): 847&ndash;64.</p>
</div>
<p>Figure 4 shows another interesting way to look at the data by combining particle penetration factors (P) with measured air exchange rates (AER). Both of these parameters were individually higher in leakier buildings, so the product of the two parameters (the particle infiltration rate, in units of inverse hours) was jointly much greater. Using this term, it appears that blower door test results can actually offer some predictive ability for estimating the rate at which outdoor particles enter the indoor environment.</p>
<p>As shown in Figure 4, each of the three blower door parameters was strongly correlated with outdoor particle infiltration rates. In fact, ACH<sub>50</sub>, the parameter in this graph with which you are all probably most familiar, actually showed the strongest correlation. So there you have it: Outdoor submicron particles infiltrated in significantly greater numbers into leakier buildings than into tighter buildings due to the combined effects of higher penetration factors and air exchange rates. This is a very intuitive result, but the magnitude of differences between the leakiest and tightest homes is important. Outdoor particle infiltration rates varied from 0.02 per hour in the tightest home to 0.62 per hour in the leakiest home&mdash;a factor of 31 difference in a sample of only 18 buildings!</p>
<p>In addition, as any home energy professional can attest, older homes are also typically leakier than newer homes, so we can also explore these data by the initial year of construction. Figure 5 shows penetration factors and outdoor particle infiltration rates plotted versus the year in which each home was built.</p>
<p>Again, the correlation was stronger when comparing outdoor particle infiltration rates, where both air exchange rates and particle penetration factors were higher in older (and leakier) buildings. Although there is a certain amount of scatter in the data, the overall trends are apparent. The largest three outdoor particle infiltration rates were measured in the three oldest homes, while the smallest outdoor particle infiltration rate was measured in the newest home.</p>
<h4>What it Means for Home Energy Professionals</h4>
<p>These results suggest a few important things. For one, these data might actually help explain some of the socioeconomic disparities that have been observed in associations between adverse health effects and elevated outdoor particle concentrations, particularly for lower-income and minority groups (Sacks et al. 2010). This research suggests that not only do low-income and minority groups disproportionately live near busy roadways with elevated outdoor concentrations of submicron particles (Gunier et al. 2003), but they probably experience higher indoor exposures to outdoor particles because they also live in disproportionately older and leakier homes. For example, according to a study by researchers at LBNL, approximately half of all homes in the United States have normalized leakage (NL) values from blower door tests less than 0.5, while only about 20% of low-income homes in the United States are that airtight (Chan et al. 2005). In the eight homes in this study that had an NL less than 0.5, I measured an average outdoor particle infiltration rate of 0.11 per hour. Conversely, approximately half of all low-income homes in the United States are estimated to have an NL greater than 1; I measured an average particle infiltration rate of 0.40 per hour in the six homes in this sample that were leakier than NL = 1 (a difference of nearly a factor of four). Therefore, these data suggest that all else being equal, a greater percentage of low-income occupants may be exposed to higher indoor levels of outdoor submicron particles than the rest of the population.</p>
<p>As home energy professionals who suggest or perform envelope retrofits and air sealing in existing homes, it turns out that you may be affecting your clients&rsquo; indoor exposure to outdoor particulate matter without knowing it, potentially for the better. If measurements like these continue to show strong relationships between particle infiltration and envelope leakage, home energy professionals may be able to use reduced indoor exposure to outdoor particulate matter as another reason to advocate for energy efficiency retrofits (see &ldquo;Creating Healthy and Energy-Efficient Housing&mdash;What Does the Research Tells Us?&rdquo; <em>HE</em> Sept/Oct &rsquo;12, p. 26). This holds true particularly for those of you working in low-income homes as part of weatherization assistance programs. Logical next steps in research that we intend to conduct at IIT include (1) taking more detailed size-resolved measurements of these same parameters in a wider variety of homes in the city of Chicago; (2) taking these same measurements before and after energy efficiency retrofits are performed on the envelope; and (3) exploring the potentially negative effects of air sealing on the ability of buildings to dilute indoor concentrations of indoor-generated airborne pollutants.</p>
<p class="authorbox faintLightBlueBG"><strong>Brent Stephens</strong> <em>is an assistant professor in the Department of Civil, Architectural and Environmental Engineering at Illinois Institute of Technology in Chicago, Illinois, where he runs the Built Environment Research Group.</em></p>
<p><em>I would like to extend thanks to all of the participants in this study. I would also like to acknowledge Jeffrey A. Siegel, my Ph.D. adviser at the University of Texas at Austin, and Lance Wallace, who provided valuable advice on quality assurance in this study. This work was funded in part by the National Science Foundation (IGERT Award DGE 0549428) and a Continuing Fellowship from the Graduate School at the University of Texas at Austin.</em>&lt;/p</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>