<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Is There a Downside to High-MERV Filters? | Home Energy Magazine Archive</title>
<meta name="description" content="Filters were originally conceived to protect heating and cooling equipment&amp;mdash;for example, to prevent large particles from clogging the air passages of coils">
<meta property="article:published_time" content="2009-11-02">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Is There a Downside to High-MERV Filters?","datePublished":"2009-11-02","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Filters were originally conceived to protect heating and cooling equipment&amp;mdash;for example, to prevent large particles from clogging the air passages of coils"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2009</div><h1>Is There a Downside to High-MERV Filters?</h1><div class="byline">Published 02.11.2009</div></div>
<div class="article-body"><a href="/UserFiles/file/26-6_p33abig(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=462,height=623,status'); return false"><img align="right" alt="" border="0" height="482" src="../../images/26-6_p33a.jpg" style="margin-left: 15px; margin-bottom: 10px;" width="354" /></a>Filters were originally conceived to protect heating and cooling equipment&mdash;for example, to prevent large particles from clogging the air passages of coils. The old familiar fiberglass filters do a fair job of protecting equipment but do little to enhance indoor air quality. Over the past several years, energy efficiency and green programs have begun to adopt requirements for filters that can remove the smaller particulates that cause allergic reactions and other health problems. The Energy Star Indoor Air Package, DOE Builders Challenge, LEED for Homes, and EarthCraft programs all call for a MERV rating of 8 or better.<br />
<br />
MERV, the acronym for Minimum-Efficiency Reporting Value, is a measure of the efficiency with which filters remove particles of specific sizes. The test protocol for determining MERV ratings is described in ASHRAE Standard 52.2-2007, &ldquo;Method of Testing General Ventilation Air-Cleaning Devices for Removal Efficiency by Particle Size.&rdquo; A MERV 8 filter can remove particles down to 3 microns in size at an efficiency of 70% or greater (1 micron is about 0.04 thousandths of an inch). Fiberglass and washable filters are typically 1&ndash;4 MERV, and can filter out particles of 10 microns and larger.<br />
<br />
According to the Standard 52.2 application guidelines, particles in this size range include pollen, dust mites, mold spores, hair spray, powdered milk, and, of course, snuff. Higher MERV ratings (from 13 to 16) are needed to remove bacteria and smoke particles. At the top of the scale are HEPA filters with MERV ratings from 17 to 20, which can filter out particles smaller than 0.3 microns, including some viruses.<br />
<br />
It stands to reason that the ability to filter smaller particles would come with the penalty of increased resistance to air flow. Could the shift to better filters mean that they could cause problems with inadequate air flow or greater fan energy use? Are all high-MERV filters equal, or do some have less pressure drop than others? How much better are 2-inch and 4-inch-thick pleated filters than 1-inch filters? Are larger ducts required to offset the added pressure drop of the filter? With a pat on the back from our Building America program sponsors, my colleagues and I at Davis Energy Group, in Davis, California, decided to run some tests to answer these questions.<br />
<br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><strong> Test Methods</strong></span></span><br />
<br />
<a href="/UserFiles/file/26-6_p33bbig(2).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=461,height=396,status'); return false"><img align="left" alt="" border="0" height="301" src="../../images/26-6_p33b.jpg" style="margin-right: 20px; margin-bottom: 10px;" width="353" /></a>We selected 13 filters for testing (see Table 1). The objective was to choose filters that homeowners would be likely to purchase to replace the filter provided by the builder, so we selected brands and models that are found in most big-box and chain retail stores, and that represent a variety of MERV ratings and thicknesses. We chose one fiberglass filter (ACE 30 Day) as a reference. Its rating was not listed, and we assumed that it was MERV 2. All except the Ace 30 Day and WEB Lifetime filters have pleated media. We purchased all but one of the filters (the Aeolus, a 2-inch MERV 13) from chain retail stores.<br />
<br />
We decided to limit our tests to filters having outside dimensions of 16 inches x 25 inches. This is a commonly available size that allowed us to compare a wide range of products. Standard 52.2 specifies that filters be tested at 492 feet per minute (fpm) face velocity, which equates to 1,367 CFM for the 400 in&sup2; face area. Applying the 400 CFM-per-ton rule of thumb, this size would be appropriate for 3- to 3&frac12;-ton air conditioners.<br />
<br />
<a href="/UserFiles/file/26-6_p31big(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=451,height=345,status'); return false"><img align="right" alt="" border="0" height="260" src="../../images/26-6_p32.jpg" style="margin-left: 15px; margin-bottom: 10px;" width="345" /></a>Our testing evaluated filter pressure drop and blower motor energy over a range of air flow rates for each filter type. The test apparatus and measurement of standard air flow was based on ASHRAE Standard 41.2, &ldquo;Standard Methods for Laboratory Airflow Measurement,&rdquo; (and used the equipment diagrammed in Figure 1). The apparatus included a calibrated nozzle box with integral pressure balancing fan, pressure sensors for measuring air flow and filter pressure drop, temperature and relative humidity sensors to normalize air flow to standard conditions, and power monitors for measuring blower energy. The filters were attached to a typical air handler that was coupled to the nozzle box. The blower wheel of the air handler was 12 inches in diameter by 10 inches wide.<br />
<br />
We tested the filters using a standard &frac34; hp PSC motor and a 1 hp GE ECM 2.3 variable-speed motor connected to the same blower. Most economy-priced furnaces use permanent split capacitor (PSC) motors. These respond to increasing flow restriction by moving less air with little change in power. The air flow reduction that occurs with PSC motors can affect the amount of power consumed by the compressor, and can also result in a decrease in cooling capacity, extended run times, and therefore greater energy use. Many higher-priced furnaces and heat pumps use electronically commutated motors (ECMs). These respond to increasing flow restriction by maintaining a fairly constant air flow rate, but at the expense of increased power and increased energy use. Testing with the ECM motor allowed us to &ldquo;dial in&rdquo; the air flow rate, whereas the flow rate for the PSC motor was whatever it could deliver at its three different tap settings.<br />
We wanted to determine the incremental impact of the filter on air flow and fan power beyond what the cooling coil and ductwork would contribute. California field studies have found that the median pressure drop for residential duct systems is 0.18 inches, and for cooling coils is 0.27 inches, resulting in a static pressure downstream from the filter of 0.45 inches. (The same field studies found that median pressure drops are 0.15 inches for both return ducts and filters, resulting in a total external static pressure of 0.75 inches (excluding the effects of the air handler/furnace internal system).<br />
<br />
To simulate ductwork, we adjusted the pressure balance fan until the air flow and pressure drop fell on a typical flow versus pressure curve. The curve was developed by assuming that 1,400 CFM would produce 0.45 inches of static pressure at the discharge of the air handling unit. Thus, at different measured air flows, the virtual duct and coil pressure drop followed this curve, just as it would for a normal installed system.<br />
<br />
With the ECM motor installed, we evaluated filters at nominal air flows of 750, 1,000, 1,250, and 1,500 CFM. These air flows were set using a control that generates a pulse width modulation (PWM) signal that is proportional to the air flow the motor is programmed to deliver. The PSC motor was tested at each of its three tap settings. Second-order polynomial curve fits of each data set were used to interpolate filter pressure drop and power at the standard velocity of 492 fpm (air flow rate of 1,367 CFM).<br />
<br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><strong>Questions and Answers<br />
</strong></span></span><br />
We wanted to find out what penalties homeowners pay for switching to more efficient HVAC filters. Are the decreased air flow due to high-MERV filters and the added load on fans&mdash;meaning more energy used&mdash;worth the increase in indoor air quality that better filters bring? Here is what we found, in the form of questions and answers.<br />
<br />
<span style="color: rgb(51, 51, 153);"><strong><a href="/UserFiles/file/26-6_p34big(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=yes,status=no,toolbar=no,fullscreen=no,dependent=no,width=495,height=1172,status'); return false"><img align="left" alt="" border="0" height="922" src="../../images/26-6_p34.jpg" style="margin-right: 20px; margin-bottom: 10px;" width="380" /></a>Do high-MERV filters reduce air flow? </strong></span><br />
Though there are considerable differences in how different filters affect air flow, there is a definite trend toward lower air flow with higher-MERV filters for systems using PSC motors (see Figure 2). Over the range of filters tested, there was no such correlation between air flow and filter MERV rating for the ECM motor, which can maintain constant air flow over a large range of external static pressure.<br />
<br />
<span style="color: rgb(51, 51, 153);"><strong>Do some high-MERV filters have higher pressure drop than others? Is pressure drop lower for thicker pleated filters?</strong></span><br />
There was a significant variation in pressure drop, particularly among the five MERV 8 filters tested, and not as close a correlation between pressure drop and MERV rating as we had expected to find (see Figure 3). The WEB Lifetime, a washable electrostatic filter, was the best high-MERV performer. Its MERV 8 rating is surprising, given the relatively open appearance of the media compared to the replaceable filters.<br />
<br />
We also expected to see a lower pressure drop for the deeper 2-inch and 4-inch filters, because of the increased surface area and the reduced velocity of air passing through the media. Surprisingly, the 4-inch Filtrete 1550 (MERV 12) was only marginally better than the 1-inch Filtrete 1700 (also MERV 12) and the two other MERV 11 filters of the same brand (1000 and 1085). Of the two MERV 8 Flanders filters tested, the 2-inch Pre-pleat performed marginally better than the 1-inch NaturalAire. The other 2-inch entry, the MERV 13 Aeolus, had the second highest pressure drop of all filters tested. Because of their greater surface area, the thicker pleated filters may incur less pressure drop as they become loaded with particles, and may require less frequent replacement, but our testing was limited to clean filters only.<br />
<br />
Most of the high-MERV filters tested substantially exceeded the median pressure drop of 0.18 inch obtained from the California field studies mentioned above. (According to Rick Chitwood, an energy consultant who has worked with the California Energy Commission, filters in these field studies were mostly inexpensive builder-installed fiberglass models.)<br />
<br />
<span style="color: rgb(51, 51, 153);"><strong>Do high-MERV filters increase fan energy use?</strong></span><br />
If the higher-MERV filter reduces air flow, as is the case with systems using PSC motors, it has only a very slight impact on fan energy use. But if ECM motors are used, the impact can be significant (see Figure 4). Figure 5 illustrates the difference in energy use of PSC and ECM motors relative to filter pressure drop. Although higher MERV filters will increase the fan energy use of ECM-equipped systems, ECM motor energy use is far less than that of PSC motors.<br />
<br />
<span style="color: rgb(51, 51, 153);"><strong><a href="/UserFiles/file/26-6_p36abig(1).jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=510,height=440,status'); return false"><img align="right" alt="" border="0" height="335" src="../../images/26-6_p36a.jpg" style="margin-left: 15px; margin-bottom: 10px;" width="393" /></a> <a href="/UserFiles/file/26-6_p36bbig.jpg" onclick="window.open(this.href,'','resizable=no,location=no,menubar=no,scrollbars=no,status=no,toolbar=no,fullscreen=no,dependent=no,width=586,height=420,status'); return false"><img align="right" alt="" border="0" height="320" src="../../images/26-6_p36b.jpg" style="margin-left: 20px; margin-bottom: 10px;" width="444" /></a>Will the reduced air flow rates of high-MERV filters in PSC systems affect compressor energy use?</strong></span><br />
Air conditioner and heat pump rated performance is a function of air flow over the indoor coil. Lower air flows can decrease capacity and consequently the energy efficiency ratio or heating seasonal performance factor of the system. We looked at representative manufacturers&rsquo; performance curves and found that, over the less than 200 CFM reduction in air flow observed between the MERV 2 and MERV 13 filters (see Figure 2), the effect of the filters on compressor power is very slight. However, the pressure drop of filters can more than triple when they are fully loaded with dust particles, so loaded filters probably will affect system performance. The deeper pleated filters allow the dirt to be spread over a larger surface area, reducing pressure drop and making it possible to change the filter less often without significantly affecting system performance.<br />
<br />
<span style="color: rgb(51, 51, 153);"><strong> What can be done to mitigate the added pressure drop of high-MERV filters?<br />
</strong></span>Friction contributed by coils, ductwork, and filters is additive, so reducing the friction of one component will offset the added friction of another. When completing ACCA Manual D duct sizing, a realistic filter pressure drop should be used. If using a MERV 8 or higher filter, a pressure drop value of at least 0.5 inches should be entered for the filter. In one Manual D example we ran, we found that increasing the filter pressure drop assumption from 0.2 inch to 0.5 inch did increase the required size of some of the ducts.<br />
<br />
Oversizing the filter to decrease the face velocity will substantially reduce pressure drop, provided the equipment can accommodate larger filters. Figure 6 shows the pressure drop versus face velocity curve measured for the Filtrete 600. At the standard 492 FPM face velocity, the static pressure is about 0.32 inch WC. Increasing the filter size by 25% reduces the static pressure to 0.20 inch, and doubling the filter size reduces it to about 0.07 inch.<br />
<br />
<span style="color: rgb(51, 51, 153);"><strong>How do measured fan power values compare to industry standards and field data?</strong></span><br />
At the 1,367 CFM standard air flow used in these tests, PSC motor power ranged from 0.502 to 0.523 watts/CFM (W/CFM), and ECM power ranged from 0.347 to 0.390 W/CFM. In calculating air conditioner SEER ratings, assume 0.365 W/CFM fan energy (unless data are supplied by the manufacturer). California Title 24 standards apply a more realistic 0.58 W/CFM prescriptive fan energy value. Median values obtained from Lawrence Berkeley National Laboratory tests of 141 furnaces were 0.44 W/CFM, and test data from new California homes yielded a median value of 0.52 W/CFM.<br />
<br />
Irrespective of the measured impacts of high-MERV filters on system energy use, SEER ratings appear to significantly underestimate the contribution of fan power. California field test results and Title 24 default W/CFM values are reasonably consistent with our laboratory tests of the PSC fan with clean filters&mdash;all are considerably higher than the 0.365 W/CFM default value. As high-MERV filters become more prevalent, DOE should give consideration to establishing a default value that is at least consistent with clean MERV 8 filters. More research is needed to the impact of dirt-laden high-MERV filters on energy use and air flow.<br />
<br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><strong>Lessons Learned<br />
</strong></span></span><br />
It takes immense patience to measure the air flow of ECM-powered fan systems accurately. Particularly if a pressure balance fan is used to adjust the static pressure seen by the blower, the motor reacts dynamically to the changing pressure and interacts with the pressure balance fan, making it very difficult to zero in on a particular set of pressure conditions. ECM motors also have harmonics that might confuse some power monitors. We found fairly good agreement between a precision (Dent) power monitor and an inexpensive (Kill-A-Watt) meter. Interestingly, using multiple wraps around the current transformer to improve measurement resolution produced erroneously low power measurements.<br />
<br />
<br />
<span style="color: rgb(102, 102, 102);"><span style="font-size: larger;"><strong>Fulfilling Filter Potential</strong></span></span><br />
<br />
System designers and other HVAC professionals should know the effects of high-MERV filters on pressure drop and system performance. However, if no accommodations are made for the greater pressure drop of high-MERV filters, air flow and energy penalties are not likely to be severe&mdash;at least, not until the filter is loaded with dirt. Care must be taken to reduce register and grille, duct and plenum, and filter pressure drops to ensure a sustainably efficient system. Making filters accessible for easy replacement, and providing controls that tell homeowners when replacement is due, will help to eliminate problems such as clogging and filter collapse that are more likely to occur with the more efficient filters.<br />
As we have shown, there is a wide variation in pressure drop performance, particularly among the MERV 8 filters, and inadequate product labeling makes it difficult to make informed choices. Some product labels do not list MERV rating, and none lists standard pressure drop.<br />
<br />
Although ASHRAE Standard 52.2 does not address the energy implications of filtration, there is growing interest in this subject on the part of its members. A recent ASHRAE paper presents two methods for rating the energy performance of filters, and we may expect an expansion of Standard 52.2, or the development of other standards, that will incorporate filter energy ratings as emphasis on energy efficiency grows.<br />
<br />
Incidental to the filter evaluations, the data reveal the significant energy savings potential of properly designed systems with variable-speed ECM motors. However, these motors will degrade system performance if there is excessive pressure loss in filters, coils, and ductwork. Some furnaces are beginning to incorporate a newer non-variable-speed brushless permanent magnet motor, the GE/Regal Beloit ECM X13. This motor should use about the same amount of power as the ECM 2.3 version tested, but since it does not regulate air flow, its power use will be relatively unaffected by filter pressure drop associated with a high-MERV rating or dirt accumulation.&nbsp;<br />
<br />
<strong>David Springer</strong> <em>is President of the Davis Energy Group (DEG), a Davis, California engineering consulting firm, leads DEG&rsquo;s Building America activities, and is an active member of ASHRAE. While he is a strong radiant heating advocate, he appreciates the importance of filtering ventilation air.</em><br />
<br />
<span style="color: rgb(51, 51, 153);"><strong>For more information:<br />
</strong></span>For more on the California field studies of duct pressure drop, see <a href="http://www.energy.ca.gov/title24/2008standards/prerulemaking/documents/2007-06-13-15_workshop/presentations/Wilcox070613c1.pdf">www.energy.ca.gov/title24/2008standards/prerulemaking/documents/2007-06-13-15_workshop/presentations/Wilcox070613c1.pdf</a><br />
<br />
Sun, C., and D. Woodman. &ldquo;Delivering Sustainability Promise to HVAC Filtration,&rdquo; pt. 1: &ldquo;Classification of Energy Efficiency for Air Filters.&rdquo; ASHRAE Transactions 115, pt. 2 (2009).<br /></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>