<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Kitchen Ventilation | Home Energy Magazine Archive</title>
<meta name="description" content="Many of the trade-offs in the home performance industry have to do with health, cost, and energy consumption. Even though we are passionate about helping client">
<meta property="article:published_time" content="2015-02-28">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Kitchen Ventilation","datePublished":"2015-02-28","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Many of the trade-offs in the home performance industry have to do with health, cost, and energy consumption. Even though we are passionate about helping client"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2015</div><h1>Kitchen Ventilation</h1><div class="byline">Published 28.02.2015</div></div>
<div class="article-body"><p>Many of the trade-offs in the home performance industry have to do with health, cost, and energy consumption. Even though we are passionate about helping clients reduce energy consumption and cost, few of us would ever recommend that they trade health for either.</p>

<p>Home performance pros understand the need for adequate ventilation in homes as building envelopes have become tighter. Whole-home mechanical ventilation removes pollutants generated inside tight homes; its installation has become standard best practice in much of the United States (though it&rsquo;s still not as common as it should be).</p>

<p>In addition to the need for general, whole-home mechanical ventilation, the home performance industry has long&mdash;and justifiably&mdash;been concerned about the pollutants being generated by combustion appliances in the home, and it understands the importance of ensuring that those pollutants are exhausted to the outside to reduce occupants&rsquo; exposure.</p>

<div class=\"rightImage\" style=\"width: 240px;\">
<h4>Effective Range Hoods</h4>

<p><a href=\"https://www.flickr.com/photos/55393876@N07/16679492235\" title=\"Effective Range Hoods by Home Energy Magazine, on Flickr\"><img alt=\"Effective Range Hoods\" height=\"240\" src=\"https://farm9.staticflickr.com/8638/16679492235_ea2700e9c9_m.jpg\" width=\"232\" /></a><br />
<span class=\"caption\">Figure 1. Range hoods that extend out beyond the front burners (C) are more effective at capturing cooking pollutants. (Lawrence Berkeley National Laboratory)</span></p>

<h4>Kitchen Ventilation Flowchart</h4>

<p><a href=\"https://www.flickr.com/photos/55393876@N07/16492087440\" title=\"Kitchen Ventilation Flowchart by Home Energy Magazine, on Flickr\"><img alt=\"Kitchen Ventilation Flowchart\" height=\"166\" src=\"https://farm9.staticflickr.com/8681/16492087440_7dd2f20aa7_m.jpg\" width=\"240\" /></a><br />
<span class=\"caption\">Figure 2. A simple tool such as this flowchart can help contractors assure healthy air in a client&rsquo;s kitchen. (Lawrence Berkeley National Laboratory)</span></p>

<h4>Kitchen Ventilation Flowchart</h4>

<p><a href=\"https://www.flickr.com/photos/55393876@N07/16492086800\" title=\"Kitchen Ventilation Flowchart by Home Energy Magazine, on Flickr\"><img alt=\"Kitchen Ventilation Flowchart\" height=\"231\" src=\"https://farm9.staticflickr.com/8623/16492086800_6b9a99f999_m.jpg\" width=\"240\" /></a><br />
<span class=\"caption\">Figure 3. A quiet, vented range hood should be required in new homes and retrofits. But there are ways to increase the efficacy of vented range beyond this baseline. (Lawrence Berkeley National Laboratory)</span></p>

<p><a href=\"https://www.flickr.com/photos/55393876@N07/16059546703\" title=\"under-cabinet-range-hood by Home Energy Magazine, on Flickr\"><img alt=\"under-cabinet-range-hood\" height=\"240\" src=\"https://farm9.staticflickr.com/8610/16059546703_fe99ecde55_m.jpg\" width=\"180\" /></a><br />
<span class=\"caption\">Under cabinet range hood. (Lawrence Berkeley National Laboratory)</span></p>

<p><a href=\"https://www.flickr.com/photos/55393876@N07/16493475609\" title=\"Untitled by Home Energy Magazine, on Flickr\"><img alt=\"Untitled\" height=\"240\" src=\"https://farm9.staticflickr.com/8604/16493475609_15d71af383_m.jpg\" width=\"181\" /></a><br />
<span class=\"caption\">Island range hood. (Lawrence Berkeley National Laboratory)</span></p>

<p><a href=\"https://www.flickr.com/photos/55393876@N07/16057054734\" title=\"Untitled by Home Energy Magazine, on Flickr\"><img alt=\"Untitled\" height=\"214\" src=\"https://farm9.staticflickr.com/8619/16057054734_38ff5d0f19_m.jpg\" width=\"218\" /></a><br />
<span class=\"caption\">This range doesn&rsquo;t have a hood at all. The device mounted on the wall above the oven exhaust is a low-level CO monitor that alarms every time the oven is used. (Lawrence Berkeley National Laboratory)</span></p>

<p><a href=\"https://www.flickr.com/photos/55393876@N07/16678373812\" title=\"Untitled by Home Energy Magazine, on Flickr\"><img alt=\"Untitled\" height=\"240\" src=\"https://farm9.staticflickr.com/8565/16678373812_50282645ed_m.jpg\" width=\"180\" /></a><br />
<span class=\"caption\">Another example of an under-cabinet hood. (Lawrence Berkeley National Laboratory) </span></p>

<p><a href=\"https://www.flickr.com/photos/55393876@N07/16678373462\" title=\"wall_mount_range_hood by Home Energy Magazine, on Flickr\"><img alt=\"wall_mount_range_hood\" height=\"240\" src=\"https://farm9.staticflickr.com/8622/16678373462_2eeb3ac545_m.jpg\" width=\"181\" /></a><br />
<span class=\"caption\">Wall-mounted hood. (Lawrence Berkeley National Laboratory)</span></p>

<p><a href=\"https://www.flickr.com/photos/55393876@N07/16491978470\" title=\"Untitled by Home Energy Magazine, on Flickr\"><img alt=\"Untitled\" height=\"180\" src=\"https://farm9.staticflickr.com/8641/16491978470_d4e5eace76_m.jpg\" width=\"240\" /></a><br />
<span class=\"caption\">It is sometimes difficult to measure the flow rate of a range hood. (Lawrence Berkeley National Laboratory)</span></p>
</div>

<p>And yet, although we recognize both the need for mechanical ventilation and the need to exhaust combustion pollutants, there remains an unvented combustion appliance that many of our clients use every day but to which we rarely give a second thought. I&rsquo;m referring, of course, to a gas-powered cooking range.</p>

<h4>Cooking Pollutants Are a Problem</h4>

<p>A 2011 report from the Lawrence Berkeley National Laboratory (LBNL), where I work as a building science researcher, evaluated common indoor pollutants and found that reducing exposure to cooking pollutants represented one of the biggest opportunities for improving air quality in homes. (For citations for the 2011 report and other research referenced in this article, see the link to the full research report on which this article is based, under &ldquo;learn more.&rdquo;) The 2011 report found that it&rsquo;s not just the pollutants from combustion that are problematic, but also the pollutants generated from cooking itself. This means that electric-resistance cooktops are not off the hook. Induction cooktops may produce fewer pollutants because they operate at lower temperatures, but they too need to be vented. It&rsquo;s not just cooktops that generate pollutants, but ovens too (see Figure 1). (BPI test protocols include oven CO measurements&mdash;for more on this, see the link to BPI test procedures under &ldquo;learn more.&rdquo;)</p>

<h4>Pollutants Generated by Cooking</h4>

<p>The pollutants generated by cooking vary by cooktop but can include NO<sub>2</sub>, CO, formaldehyde, fine and ultrafine particles, acrolein, and polycyclic aromatic hydrocarbons. Cooking also generates water vapor, which is not a pollutant in itself but can contribute to moisture-related indoor air quality (IAQ) problems.</p>

<p>The United States has no consensus IAQ standards, so we often refer to EPA&rsquo;s National Ambient Air Quality Standards (NAAQS) for outdoors to gauge the level of concern for indoor air pollutants. Measured short-term concentrations of NO<sub>2</sub> regularly generated from cooking events exceed the NAAQS maximum 1-hour exposure level by a factor of 10. Measured short-term concentrations of fine particles (PM2.5) from common cooking events exceed the NAAQS maximum 24-hour exposure level by a factor of nearly 100. (See the link under &ldquo;learn more&rdquo; for more on the EPA standards.)</p>

<p>In other words, if the concentration of these pollutants present indoors in our homes&mdash;where we spend a lot of time&mdash;were present outdoors, they would be in violation of the Clean Air Act.</p>

<h4>Health Effects of Exposure to Cooking Pollutants</h4>

<p>Short-term exposure to NO<sub>2</sub> is associated with airway inflammation in healthy people and increased respiratory symptoms in people with asthma. Exposure to fine particles is associated with decreased lung function and increased respiratory symptoms such as airway irritation, coughing, or difficulty breathing. In especially susceptible populations&mdash;such as people with existing heart or lung diseases, children, and the elderly&mdash;exposure to fine particles is associated with more-serious health problems, including irregular heartbeat and even heart attacks.</p>

<h4>What Can We Do to Reduce Exposure to Cooking Pollutants?</h4>

<p>The most straightforward way to effectively remove cooking pollutants from the living space is to have a vented range hood and to operate it each time you cook. This seems simple. But the more we&rsquo;ve looked at this issue, the more complex this seemingly simple problem has revealed itself to be. In practice, there are a lot of impediments to making effective kitchen ventilation a reality in all homes. We do think there are solutions, but they are multifaceted and will likely take some time to implement.</p>

<p>For now, to address the problem of exposure to cooking pollutants, the first step is to acknowledge that the problem exists. Our bodies&rsquo; senses fail us in this respect. We have evolved to recognize and respond to immediate acute threats to our health and safety. We are not as good at recognizing the risks of exposure to chronic, low-level pollutants that do not represent an immediate threat but in the long term may shorten, or decrease the quality of, our lives. We rely on the scientific method to enable us to overcome this immediacy bias and recognize long-term risks that our physical senses fail to detect. Empirical observation has enabled us to identify the chronic risks of tobacco smoke, radon, atmospheric ozone, greenhouse gas emissions, lead, and asbestos, among countless other examples, none of which very real risks are apparent to our senses alone. Now this same approach has helped us understand the risks of long-term exposure to cooking pollutants.</p>

<p>One of the central roles of the home performance professional is to enable building occupants to reduce their exposure to chronic pollutants. For cooking pollutants, this means ensuring that an effective vented range hood is installed, and it means educating occupants on the importance of using it. Having myself inexplicably broached this topic with friends unwise enough to invite me into their living spaces, I understand how poorly it is likely to be received. In time, we can only hope that building codes and standards, and even range hood marketing and product ratings, will help to reinforce this message, and lighten our burden of educating the consumer.</p>

<h4>What Makes for Effective Kitchen Ventilation?</h4>

<p>A collaboration of research institutions is currently in the process of attempting to determine what exactly makes for effective kitchen ventilation, and how to measure that efficacy. While we cannot yet answer this question in detail, we can now list the three main criteria. To be effective, kitchen ventilation should consist of 1) a range hood that 2) is vented to the outside and that 3) is turned on every time the cooktop or oven is used.</p>

<p>It is important that the fan be a range hood (rather than a general exhaust fan or downdraft fan, for example), because the hot plume of pollutants that is generated from cooking tends to rise and spread out. A vented range hood captures the plume as it rises, sucks it out of the house, and vents it outside. Other kinds of exhaust fan can do this too, but they don&rsquo;t do it as well or as efficiently.</p>

<p>It is important that the range hood be vented to the outside because that gets the pollutants out of the living space. The recirculating unvented range hoods that are ubiquitous in new homes do little if anything to reduce occupants&rsquo; exposure to cooking pollutants.</p>

<p>A range hood has to be turned on to be effective. Whether or not the range hood is turned on at every cooking event is largely determined by how loud the fan is, by the occupant&rsquo;s perception of the need to use the fan, and by habit. The noise generated by the fan is a factor of the range hood&rsquo;s design, the speed at which the fan is set, and the ductwork that the fan is connected to. Occupants do not generally understand the relationship between the cooking activity being performed&mdash;frying, boiling, saut&eacute;ing, and so on&mdash;and the risk of exposure to kitchen pollutants. Habits, good and bad, take time to develop and are difficult to change. Some currently available high-end range hoods operate automatically as needed. In time, base-level models may do so too.</p>

<p>If you have a vented range hood that you use every time you cook, you have substantially decreased your exposure to cooking pollutants. If we could make this the case in every U.S. home, it would represent a substantial improvement in residential IAQ and a substantial reduction in related diseases. A quiet, vented range hood should be the minimum performance requirement in new homes and retrofits. Figure 2 gives a simple flowchart you can use to determine if yours or a client&rsquo;s kitchen ventilation is providing an environment that is free of unhealthy concentrations of cooking pollutants.</p>

<p>But there are ways to increase the efficacy of kitchen ventilation beyond this baseline level of performance. These strategies include 1) cooking primarily on back burners, 2) ensuring that your range hood extends out to the front burners, 3) using a range hood with a deep sump (that is, one shaped like an inverted bowl, not a flat plane), and 4) using a range hood whose fan moves at least 200 CFM (while still being quiet enough to allow for conversation). Figure 3 shows some ways to increase range hood efficacy.</p>

<p>Cooking on the back burners and using a range hood that extends out to the front burners both help to ensure that the cooking plume is exposed to the suction of the fan as it rises, increasing the likelihood that the pollutants will be captured and exhausted. The deep sump helps to physically contain the plume. Increasing the airflow extends the reach of the capture hood into the room and increases the hood&rsquo;s capacity to exhaust pollutants. A recent study found that range hoods moving 250 CFM can effectively capture the pollutants generated by two burners (each &le;16,000 Btu/hr) on a standard residential cooktop.</p>

<h4>Energy Consumed by Operating Vented Range Hoods</h4>

<p>Operating a range hood will increase a home&rsquo;s energy consumption, but by how much? Another recent LBNL study sought to estimate the answer to this question. The authors found that most of the energy increase is associated with conditioning the makeup air and replacing the heat that the cooking range was providing during the heating seasons (net the increased cooling load it was generating in cooling seasons). Less than half of the total energy increase is associated with the fan power of the range hood itself.</p>

<div class=\"pullquote accentDarkBlue floatRight\" style=\"width: 220px;\">If standards are improved and building codes more routinely enforced, effective kitchen ventilation could become routine in new homes.</div>

<p>The overall increase varied according to climate zone and the current range hood use rate for each region, but in the aggregate, it was estimated that if every U.S. home regularly operated a vented range hood, total residential site energy use would increase by roughly 1%. The average increase to each home&rsquo;s energy costs was estimated to be around $15 per year.</p>

<h4>Remaining Barriers</h4>

<p>This represents our best current understanding of the physical characteristics of an effective kitchen ventilation system. But even though we now know what effective kitchen ventilation looks like, there are many barriers to getting it installed and operating in homes. The most important of these barriers are discussed below.</p>

<h4>Where Does the Demand for Effective Range Hoods Come From?</h4>

<p>Are homeowners going to take it upon themselves to become educated about the health effects of chronic exposure to cooking pollutants and come out en masse demanding that home builders and range hood manufacturers supply and install affordable, effective range hoods? This seems unlikely. Maybe a few will, but the vast majority of the population is probably more concerned with other matters. To get effective kitchen ventilation disseminated into U.S. homes, initial demand will probably need to be generated by a combination of government and industry efforts. Currently, few states have mandatory codes or standards relating to kitchen ventilation. The most widely used standard that has requirements pertaining to kitchen ventilation is ASHRAE 62.2. This standard has had a significant impact on improving IAQ in jurisdictions in which it is used, and it is much better than no ventilation requirements at all; but its kitchen ventilation requirements could be improved both to ensure more effective ventilation and to make enforcement by local code officials more straightforward and more likely.</p>

<h4>Most States Lack a Kitchen Ventilation Requirement</h4>

<p>The majority of states use the International Residential Code (IRC) or the International Mechanical Code (IMC) as the basis for their state residential building codes. But neither the IRC nor the IMC requires the installation of kitchen ventilation.</p>

<h4>Lack of Code Enforcement</h4>

<p>Even though ASHRAE 62.2 is required in California by state building codes, it is likely that very few new homes actually meet the standard&rsquo;s kitchen ventilation requirements. ASHRAE 62.2-[2010 and 2013] requires that intermittent kitchen ventilation fans be rated by the Home Ventilating Institute (HVI) for sound (3 sones or less) at 100 CFM. As of this writing, no microwave range hood models meet these HVI rating levels, so no microwave range hood models are ASHRAE 62.2 compliant. (See the link under &ldquo;learn more&rdquo; to learn about HVI ratings.)</p>

<p>There&rsquo;s more. To use ASHRAE 62.2&rsquo;s prescriptive duct-sizing pathway (as opposed to manually measuring range hood airflow&mdash;not an easy or quick task), the range hood must be HVI rated for 100 CFM<sub>62.5</sub> (0.25 IWC). As of this writing, of the 4,000 range hoods listed in the HVI directory, 5 have an airflow rating at 62.5 Pa of pressure.</p>

<p>Even though ASHRAE 62.2 is required in new California homes, it&rsquo;s apparent that few new homes actually meet the standard&rsquo;s kitchen ventilation requirements. I&rsquo;d love to be proven wrong on this point. But in any case, this example reminds us that codes and standards are only effective when they are enforced, so we should make their enforcement as straightforward and transparent as possible.</p>

<p>As more states and programs come to require ASHRAE 62.2, we need to do more nationally both to measure compliance rates and to lower barriers to compliance, to ensure that the standard&rsquo;s adoption is improving the actual performance of homes.</p>

<h4>Lack of Information</h4>

<p>Currently consumers, home builders, or architects who are looking for an effective range hood find it hard to get the information they need to determine efficacy. The only performance information that is widely available for range hoods is the manufacturer&rsquo;s stated airflow and sound level, and perhaps the HVI-rated airflow and sound level. These performance metrics are of little use. The manufacturer&rsquo;s stated performance levels bear little resemblance to actual installed performance. The HVI-rated numbers better reflect installed performance, but airflow rate is only one of the factors&mdash;albeit an important one&mdash;that determine the efficacy of a range hood.</p>

<p>What is needed is a performance test that directly measures a range hood&rsquo;s ability to capture and remove cooking pollutants. ASTM is currently developing the method for such a test. In time, we hope that this capture efficiency rating will be incorporated into appliance standards, and will be listed on the label for each range hood model.</p>

<h4>Confounding Issues</h4>

<p>If more states begin requiring kitchen ventilation, and if standards are improved and building codes more routinely enforced, effective kitchen ventilation could become routine in new homes. But there are confounding issues that could prevent this from happening in some new homes, and especially in existing homes.</p>

<h4>High-Performance Homes</h4>

<p>As envelope airtightness requirements for new homes become more stringent, vented range hoods will be more likely to cause significant depressurization. We need to anticipate and address this issue, first by eliminating natural-draft combustion appliances from the living space, and second, by providing a dedicated makeup air pressure relief damper to replace the air being exhausted by the range hood. This makeup air may need to be tempered in some climates.</p>

<p>In supertight passive and near-passive houses, the trend has been to use recirculating range hoods or to rely on the HRV/ERV return in the kitchen to exhaust cooking pollutants. Based on our observations, we believe that these strategies are inadequate. A vented range hood with a high-quality pressure relief damper that will not compromise envelope airtightness is a better solution.</p>

<h4>Existing Homes</h4>

<p>Many existing homes lack adequate ductwork to allow for the installation of kitchen ventilation. In these cases, improved, low-resistance ductwork should be installed with a vented range hood.</p>

<p>The most problematic existing homes have no ductwork at all and lack the physical space to add ductwork. This condition is especially common in high-rise multifamily apartment and condominium buildings, where the unit&rsquo;s kitchen may be far from any exterior walls, and where vertical venting is impeded. In these particular cases, installing a vented range hood may be effectively prohibited by cost, or explicitly prohibited by the rules of the homeowners&rsquo; association.</p>

<div class=\"moreinfobox\">
<p class=\"moreinfohead\">learn more</p>

<p class=\"moreinfo\">The full research report on which this article is based, Stratton, J. Chris, and Brett C. Singer. Addressing Kitchen Contaminants for Healthy, Low-Energy Homes, LBNL-6547E. Berkeley, CA: LBNL, 2014, is available for download at Berkeley Lab&rsquo;s Environmental Energy Technologies Division website, http://eetd.lbl.gov/publications.</p>

<p class=\"moreinfo\">Download BPI&#39;s &ldquo;<a href=\"http://www.bpi.org/files/pdf/CombustionSafetyTestProcedure-GoldSheet.pdf\">CO Safety Test Procedures for Vented Appliances</a>.&rdquo;</p>

<p class=\"moreinfo\">Get more on <a href=\"http://www.epa.gov/ttn/naaqs\" target=\"_blank\">EPA&rsquo;s NAAQS</a>.</p>

<p class=\"moreinfo\">Download more information about the study on <a href=\"http://eetd.lbl.gov/sites/all/files/lbnl-6664e.pdf\" target=\"_blank\">range hood flow rates</a>.</p>

<p class=\"moreinfo\">To learn about <a href=\"http://www.hvi.org\" target=\"_blank\">HVI ratings</a>.</p>
</div>

<p>Until these buildings undergo substantial retrofit or are decommissioned altogether, there are some stopgap filtration (rather than ventilation) strategies that occupants can use to reduce their exposure to cooking pollutants. While these strategies fall short of the protection provided by a vented range hood, they are better than no protection at all. These strategies include installing stand-alone air filtration devices or a robust unvented range hood that mechanically removes grease and captures pollutants using both activated carbon and a pleated filter. Regular maintenance and filter replacement is required to ensure that these strategies are as effective as possible.</p>

<h4>Next Steps</h4>

<p>Kitchen ventilation is emerging as one of our best opportunities to reduce exposure to a hazardous pollutant that is generated in every home. It will take time to further develop test methods, standards, and codes that properly characterize and address the removal of cooking pollutants, but the process is under way.</p>

<p class=\"authorbox faintLightBlueBG\"><strong>Chris Stratton</strong> <em>is a senior research associate in the Residential Building Systems group at Lawrence Berkeley National Laboratory.</em></p>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>