<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Leaky Ducts Suck In Health Hazards | Home Energy Magazine Archive</title>
<meta name="description" content="Duct leaks are a fairly common way to lose conditioned air and suck outdoor air into your home (see Those Wild Ducts). I once worked on a new 4,000 square foot ">
<meta property="article:published_time" content="2001-06-16">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Leaky Ducts Suck In Health Hazards","datePublished":"2001-06-16","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Duct leaks are a fairly common way to lose conditioned air and suck outdoor air into your home (see Those Wild Ducts). I once worked on a new 4,000 square foot "}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2001</div><h1>Leaky Ducts Suck In Health Hazards</h1><div class="byline">Published 16.06.2001</div></div>
<div class="article-body"><p>
	Duct leaks are a fairly common way to lose conditioned air and suck outdoor air into your home (see <a href="https://www.homeenergy.org/consumerinfo/ducts.php">Those Wild Ducts</a>). I once worked on a new 4,000 square foot upscale suburban home that smelled like a sewer. The owners had been living in a downtown hotel for three months to avoid the smell.</p>
<p>
	<img align="left" height="320" hspace="5" src="/images/articles/consumerinfo/garrett1.jpg" width="216" />My testing showed that the ducts that carry air from the house back to the air conditioner, which was located under the house, were leaking. These leaks were creating a negative pressure and sucking in methane from the drain field of the septic system. That septic field was more than 40 feet from the basement!</p>
<p>
	We sealed the duct leaks and the smell went away. (And we didn&rsquo;t use duct tape, which does not effectively seal ducts. The product to use for sealing ducts is latex, water-based mastic that meets UL 181 specifications.) No leaks, no suction, no smell.</p>
<p>
	In the past the solution to duct leakage was to compensate by oversizing the system. The contractors didn&rsquo;t realize that they were compensating for duct leakage. They just knew that if they didn&rsquo;t put in a system larger than the sizing calculations recommended, they would get callbacks from homeowners complaining that the system wasn&#39;t cooling the house sufficiently. This is like buying a bigger gas tank to compensate for the fact that it leaks a fourth of the gas you put in it. It might work, but it makes no sense, and it is an expensive solution. These leaks can jack up cooling energy bills by 20% to 40%.</p>
<p>
	As the suburban homeowner I was working with found out, these leaks also cause makeup air to flow into your home and can bring in gases like radon and even pesticides from below the soil. One interesting experiment showed that depressurized homes can draw in soil gases from quite a distance. As an agronomist told me after attending one of my trainings, People don&rsquo;t realize that the air moves through the soil like wind blows through the trees. If it didn&rsquo;t, all plant roots would rot and the plants die.</p>
<p>
	The house is a system, and that system extends out into your yard. Outdoors, what you put on your lawn and under the house for pests and termites can affect the quality of the air you breathe inside the house. Indoors, how well your air conditioning and heating system works can affect much more than your energy bill. Ignoring or not understanding the interactions among a home&#39;s components can lead to some surprising, and often nasty, home performance problems.</p>
<p class="authorbox lightGreenBG">
	by <b>Doug Garrett</b> is principal of Building Performance and Comfort, which is based in Leander, Texas.</p>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>