<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Let\&#x27;s Play Stump the Chump! | Home Energy Magazine Archive</title>
<meta name="description" content="Send in your stumpers!  You know - that problem house, symptom or combination of symptoms that confounded the homeowner and challenged all your building science">
<meta property="article:published_time" content="2012-12-31">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Let\&#x27;s Play Stump the Chump!","datePublished":"2012-12-31","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Send in your stumpers!  You know - that problem house, symptom or combination of symptoms that confounded the homeowner and challenged all your building science"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>Let\&#x27;s Play Stump the Chump!</h1><div class="byline">Published 31.12.2012</div></div>
<div class="article-body"><p><em><strong>Send in your stumpers!</strong> <br /> You know - that problem house, symptom or combination of symptoms that confounded the homeowner and challenged all your building science savvy to solve. Send BPI a description of the problem &ndash; and the solution, which will be kept secret. If it\'s a genuine stumper, it may be published in the next HVAC2HP e-newsletter. Send stumpers to <a href=\"mailto:mkandel@bpi.org\" target=\"_blank\">mkandel@bpi.org</a>. <br /></em></p>
<p><em>This stumper is reprinted with permission from BPI.&nbsp; <br /></em></p>
<div class=\"newsArticleBody\">
<h2 style=\"margin-top: 20px;\">Answer to Last Month\'s Stumper:</h2>
<p style=\"margin-top: 20px;\">Readers will recall that Jamie replaced two broken air systems with Carrier&reg; hybrid systems only to find that after the project was completed, all the registers in the house started sweating, with the humidity level over 70%! All equipment was installed correctly, air volumes were right, the equipment was perfectly sized, all duct work was sealed (with less than 10% leakage).<br /><br />Despite the gaps in information, we received several creative responses to the puzzle. Dean Smith of Santee Cooper in Moncks Corner, South Carolina came closest, guessing that the customer had the system\'s fan in the \"on\" position and the blower motor was picking up the condensate from the wet coil, which was being distributed back into the home. Well done, Dean!<br /><br />Jamie reveals what was really going on. When he went back to the house on the second visit, he visually inspected the duct work to make sure it wasn\'t pulling in excessive air and humidity from the attic. But when he lifted the scuttle hole hatch it started to float; there were two full size attic exhaust fans in a 6,000 cubic foot attic. They put the entire house on such a negative pressure, they were sucking in moisture from the outside. Says Jamie: \"It was like having a blower door on 24/7\". Important note: The first time Jamie visited the house for his initial assessment of the broken central air system, it was a cold and rainy day, so the attic fans weren\'t running. To solve the problem, Jamie disconnected one attic fan and turned the other one to 120 degrees so it would only turn on in extreme heat.</p>
<h2 style=\"margin-top: 20px;\">This Month\'s Stumper:</h2>
<p style=\"margin-top: 20px;\">This month\'s stumper comes from Marc Sardino of Comfort Home Improvement in Syracuse, New York. The owner and inhabitant of a 1,900 square foot colonial home built in the 1990s called with a complaint of moisture build-up in their home. The problem was so severe that water was dripping from most of the insulated walls in the home. Upon inspection of the attic, a massive mold issue was discovered on the roof deck and gable walls. The attic had been insulated and air sealed by another company, whose work appeared to be done correctly. The home had an older natural gas furnace (installed in 1999), dry basement and there were proper gutters and drainage around the exterior perimeter of the house. What could have caused the moisture problem in this home?</p>
</div>
<div class=\"newsArticleBody\">Marc Sardino Home Audit Department Manager with <a href=\"http://www.comfortwindows.com/\" target=\"_blank\">Comfort Home Improvement Co.</a> in Syracuse, New York. He started with Comfort Windows 8 years ago as an insulation installer, but took on the responsibility of Home Audits shortly after. Since, Marc has conducted over 1,000 audits and test outs.</div>
<p><em>Think you know what the problem is, as well as the solution? Send it to <a href=\"mailto:mkandel@bpi.org\" target=\"_blank\">mkandel@bpi.org.</a></em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>