<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Let\&#x27;s Play Stump the Chump! | Home Energy Magazine Archive</title>
<meta name="description" content="Send in your stumpers!  You know - that problem house, symptom or combination of symptoms that confounded the homeowner and challenged all your building science">
<meta property="article:published_time" content="2013-03-28">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Let\&#x27;s Play Stump the Chump!","datePublished":"2013-03-28","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Send in your stumpers!  You know - that problem house, symptom or combination of symptoms that confounded the homeowner and challenged all your building science"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2013</div><h1>Let\&#x27;s Play Stump the Chump!</h1><div class="byline">Published 28.03.2013</div></div>
<div class="article-body"><p><em><strong>Send in your stumpers!</strong> <br /> You know - that problem house, symptom or combination of symptoms that confounded the homeowner and challenged all your building science savvy to solve. Send BPI a description of the problem &ndash; and the solution, which will be kept secret. If it\'s a genuine stumper, it may be published in the next HVAC2HP e-newsletter. Send stumpers to <a href=\"mailto:mkandel@bpi.org\" target=\"_blank\">mkandel@bpi.org</a>. <br /></em></p>
<p><em>This stumper is reprinted with permission from BPI.&nbsp; </em></p>
<h2 style=\"margin-top: 20px;\">Answer to Last Month\'s Stumper:</h2>
<p>Congratulations to <strong>Jeff Flaherty of <a href=\"http://www.wisehome.com/\" target=\"_blank\">Wise Home Energy</a> in Rochester, NY</strong> for being the only person to correctly diagnose last month\'s stumper!<br /><br />As a reminder, Marc Sardino of Comfort Home Improvement in Syracuse, NY received a call from the owner and inhabitant of a 1,900 square foot colonial house, built in the 1990s, with a complaint of moisture build-up in the home. The problem was so severe that water was dripping from most of the insulated walls. Mold was found on the roof deck and gable walls, but the basement was dry as a bone. The home had a natural gas furnace circa 1999, and proper gutters and drainage around the home, yet the issue persisted.<br /><br />Jeff provided a number of possibilities in a \"shotgun\" approach to solving the problem, but the one that took the cake was identifying the likelihood that the furnace humidifier was stuck in the on position. This caused the system to constantly dump water directly into the cold air return, which was distributing the moisture throughout the home, causing the condensation on the walls and the mold in the attic.</p>
<h2 style=\"margin-top: 20px;\">This Month\'s Stumper:</h2>
<p>This month\'s stumper comes from a chump who\'s actually stumped!&nbsp;<strong>Ed Revers of&nbsp;Michell Timperman Ritz Architects&nbsp;in New Albany, Indiana</strong>&nbsp;has been scratching his head about this one and is wondering if you can help.</p>
<p>Ed explains that he has been working on a 50-year-old house that has a 4-ton, top-of-the-line Florida Heat pump system, with all the energy saving bells and whistles (hot water de-super heater, four-zone stats on Arzel control board, etc). After 2 years of utility bills, the energy savings are nowhere near what the geothermal manufacturers claim they should be. The new energy bills (gas and electric combined) are the same as the past 20 years, during which an old forced-air conventional gas furnace was used. The mechanical contractor has come out several times to check things and reports that it is working fine. The house was super-insulated when the new geothermal system was made operational. It isn\'t easy to compare old to new systems equally, because an addition of about 25 percent was added to the house when the new system was installed.</p>
<p>Background: The house is in the Louisville, Kentucky area and is now a 2850 sq. ft. ranch with a basement. Mechanical installation costs exceeded $30K, with four grouted wells at 150\' depth each. At the recommendation of the mechanical contractor, the house was zoned because the existing house limited duct work configuration options and R-values weren\'t equal everywhere. The new system performs well (70 in the summer and 68 in the winter), but the energy savings are disappointing. The weather has actually been pretty mild the past few years too. As a newly accredited BPI Building Analyst, Ed considers the house to be tight and well insulated; although no blower door test or duct efficiency test has been performed to verify this. Gas and electric usage is probably below average for a family of four. Any clue as to what would help lower the utility bills and make the system less expensive to operate?</p>
<p><strong>Ed Revers is an Architect Intern and Construction Project Manager with&nbsp;<a href=\"http://www.mtrarchitects.com/\" target=\"_blank\">Michell Timperman Ritz Architects</a>&nbsp;in New Albany, Indiana</strong>, and has been with the company for over 17 years. Ed manages a variety of construction projects, ranging from initial concept to final build. This year, Ed became BPI Building Analyst and Envelope Shell certified, while also becoming a LEED Green Associate.</p>
<p><em>Think you know what the problem is, as well as the solution? Send it to <a href=\"mailto:mkandel@bpi.org\" target=\"_blank\">mkandel@bpi.org.</a></em></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>