<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Letters | Home Energy Magazine Archive</title>
<meta name="description" content="Using Duct Testers
In the July/Aug &amp;rsquo;12 Home Energy there is an article on duct blasters (&amp;ldquo;Testing Duct Testers,&amp;rdquo; p. 4). There is a sentence in">
<meta property="article:published_time" content="2012-10-30">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Letters","datePublished":"2012-10-30","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Using Duct Testers
In the July/Aug &amp;rsquo;12 Home Energy there is an article on duct blasters (&amp;ldquo;Testing Duct Testers,&amp;rdquo; p. 4). There is a sentence in"}</script>
</head><body>
<header><div class="eyebrow">Home Energy Magazine Archive</div><h1>Home Energy</h1><div class="tagline">The magazine of the home performance industry since 1984</div></header>
<nav><a href="../../index.html">Home</a><a href="../../index.html#articles">Articles</a><a href="../../index.html#blogs">Blog</a></nav>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2012</div><h1>Letters</h1><div class="byline">Published 30.10.2012</div></div>
<div class="article-body"><h4>Using Duct Testers</h4>
<p>In the July/Aug &rsquo;12 <em>Home Energy</em> there is an article on duct blasters (&ldquo;Testing Duct Testers,&rdquo; p. 4). There is a sentence in the article that states: &ldquo;One approach would be to increase the flow and pressure to 50 Pa and divide the result in half for a 25 Pa reading.&rdquo;&nbsp;This isn&rsquo;t quite right, because the flow is not linearly proportional to pressure. For duct leaks, the flow is proportional to the pressure to the power of 0.6. So translating from 50 Pa to 25 Pa, you need to divide by about 1.5 (that is, (50/2f5)^0.6).</p>
<p><strong>Iain Walker<br /> Lawrence Berkeley National Laboratory</strong></p>
<h5>Author Paul Raymer replies:</h5>
<p>Thanks for the input. Always welcome. That must have been a misinterpretation of a process I got elsewhere. Luckily the flows I was referring to are pretty small.</p>
<div class=\"rightImage\" style=\"width: 240px;\"><a href=\"http://www.flickr.com/photos/55393876@N07/8140649931/in/photostream\"><img src=\"http://farm9.staticflickr.com/8050/8140649931_de5ec6b454_n.jpg\" alt=\"Right Image\" width=\"240\" height=\"312\" /></a><span class=\"caption\">(WAPTAC)</span></div>
<h4><em>Home Energy</em> on Facebook</h4>
<p>Just saw a picture of your magazine cover on Facebook (Sept/Oct &rsquo;12). A tease on the cover says, &ldquo;Converting from Steam to Hydronic Heat.&rdquo; As a heating contractor for the last 32 years, I can assure you that steam is hydronic. Hydronic is the use of water in either the liquid or gaseous (steam) form as a heat transfer medium.</p>
<p>Don&rsquo;t mean to be a nitpicker but hydronic heat has only a 7% market share nationwide, mostly in the Northeast and we need all the good press we can get!</p>
<p><strong>Robert C. O&rsquo;Brien<br /> Technical Heating Company<br /> Mt. Sinai, New York</strong></p>
<p><strong>Editors&rsquo; note:</strong> We shortened the cover line to say &ldquo;Converting from Steam to Hydronic Heating&rdquo; because the actual title of the article was a bit too long for the space. The full title of the article is &ldquo;179 Henry Street&mdash;A Case Study in Converting from Two-Pipe Steam to Hydronic Heating&rdquo; (p. 32).</p>
<div class=\"rightImage\" style=\"width: 240px;\"><a href=\"http://www.flickr.com/photos/55393876@N07/8140650009/in/photostream/\"><img src=\"http://farm9.staticflickr.com/8185/8140650009_e044347125_m.jpg\" alt=\"Right Image\" width=\"240\" height=\"180\" /></a><span class=\"caption\">Letter writer Robert C. O&rsquo;Brien of Technical Heating Company, Mt. Sinai, New York, installed this hydronic heating system in a client&rsquo;s home. (Robert C. O&rsquo;Brien)</span></div>
<h5>Author Dan Rieber replies:</h5>
<p>What the gentleman says is true. My title assumed of the reader lots of knowledge in the area to understand the difference. Here in New York City, we don&rsquo;t call steam heat hydronic heating (even though technically speaking it is). We refer to hydronic heating as using circulating hot water to heat a building, as opposed to using steam. It&rsquo;s all semantics, but I don&rsquo;t disagree.</p>
<h4>Energy Upgrade</h4>
<p>I just finished your recent article in Home Energy regarding the California PG&amp;E Energy Upgrade California (EUC) program (&ldquo;Energy Upgrade California,&rdquo; Sept/Oct &rsquo;12, p. 6). I really enjoyed the article (along with many in past issues); lots of good information, much of it familiar to me working in the New Hampshire Home Performance with Energy Star (HPwES) program. Most of my background is as a building analyst, but I&rsquo;m finding myself more involved in weatherization program QA/QC.</p>
<p>(1) One thing I don&rsquo;t understand is, Why do utilities design and brand their own program, when the HPwES program is pretty well defined with good rules laid out for operation and monitoring of the program? I&rsquo;m figuring it&rsquo;s more expensive to design and brand a new program like EUC, than to pick up the HPwES template and run with it. Are there objections to the HPwES program that convince utilities to go with their own program instead? Any thoughts?</p>
<p>(2) Also, I work in the QA section of the New Hampshire HPwES program and I&rsquo;d like to get some advice from more experienced pros like you on how to conduct post-weatherization inspections. Basically our template is to go out to the home after the contractor has left, interview the client, and review and inspect the list of weatherization items the contractor has invoiced the utility for. I&rsquo;ve felt that this approach is lacking the direct discussion with the contractors when a deficiency or a question comes up regarding the install. Would you say that most of your QA&rsquo;s are done while the contractor is still on site, finishing up and testing out? I&rsquo;ve felt this would be a worthwhile change to our procedure and would like your input. The business of weatherization QA/QC is of itself a specialized part of the field, but I have found little specific training or even any weblogs dedicated to it. Do you have any articles coming up or know of any training specific on the business of weatherization QA?</p>
<p>Thanks for any help you can provide. I look forward to your future Home Energy articles.</p>
<p><strong>Kevin Hanlon<br /> Horizon Residential Energy Services NH, LLC<br /> Concord, New Hampshire</strong></p>
<h5>Author Steve Mann replies:</h5>
<p>Regarding your first question, I wasn&rsquo;t there when PG&amp;E (or the other utilities) designed their programs, so I can&rsquo;t explain why they seemingly invented everything from scratch. I do know that some of the sampling requirements in PG&amp;E&rsquo;s program were very similar to Home Performance with Energy Star, so I believe someone in the design process was at least familiar with HPwES. Another factor, which may or may not have come into play in this particular case, is that large organizations generally have a mind of their own, and lots of resources, and feel compelled to do their own thing, regardless of what&rsquo;s already out there and proven, thinking their program will be absolutely, positively better. I know from first-hand experience that when that happens, they often don&rsquo;t have any in-house expertise to point them towards some existing excellent resources.</p>
<p>Based on your description of your background, you&rsquo;re probably much more experienced than I in this type of program. Having said that, here are my observations about the PG&amp;E program relating to your second question.</p>
<p>We started out doing our QA after the fact, with the homeowner, as you describe, then contacting the contractor if there were problems. This created a number of issues:</p>
<p>One more possibly unwelcome intrusion into the household. Some homeowners welcomed the extra eyeballs, some were tired of the whole process and didn&rsquo;t want to be bothered. The latter cases made it tough for us to make sure we had good QA samples.</p>
<p>The follow-up with the contractor generally didn&rsquo;t work out that well, especially if the rebate had already been paid. First, there was no financial incentive to the contractor (in fact, there was a financial disincentive). Threatening to remove them from the program might or might not motivate them. Our success with all but a handful of contractors that were doing seriously substandard work was marginal.</p>
<p>Towards the end of my tenure at Build It Green, we came to the realization that doing the final test-out with the contractor, as you also describe, was a better approach. Not only could we identify problems and fix them immediately, we could use it as a mentoring opportunity. Additionally, it had less of an impact on both the contractor and the homeowner. I&rsquo;m not sure how much of that approach has ultimately been adopted by Build it Green, but the QA team recognized the value of that approach.</p>
<p>In answer to your final question unfortunately, I don&rsquo;t know of any good training or blogs specifically dedicated to weatherization QA. Perhaps Home Energy&rsquo;s Training Guide has some pointers, or other Home Energy readers have some suggestions. I would post this question to the Home Energy Pros blog (<a href=\"http://www.homeenergypros.lbl.gov\" target=\"_blank\">www.homeenergypros.lbl.gov</a>). You might even be able to start a blog there covering this topic.</p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>