<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Letters | Home Energy Magazine Archive</title>
<meta name="description" content="Defending Energy Recovery Ventilators

	

	Max Sherman&amp;rsquo;s editorial &amp;ldquo;ERVs Get the Yellow Flag&amp;rdquo; (Sept/Oct &amp;rsquo;10, p. 2) makes a number of cre">
<meta property="article:published_time" content="2011-01-03">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Letters","datePublished":"2011-01-03","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Defending Energy Recovery Ventilators

	

	Max Sherman&amp;rsquo;s editorial &amp;ldquo;ERVs Get the Yellow Flag&amp;rdquo; (Sept/Oct &amp;rsquo;10, p. 2) makes a number of cre"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="../../index.html" class="logo-wrap">
      <img src="../../images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="../../index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="../../index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Letters</h1><div class="byline">Published 03.01.2011</div></div>
<div class="article-body"><h4>
	Defending Energy Recovery Ventilators</h4>
<div class="picture right" style="width: 400px;">
	<a href="http://www.flickr.com/photos/55393876@N07/5322539747/" title="Energy Recovery Ventilator by Home Energy Magazine, on Flickr"><img alt="Energy Recovery Ventilator" height="359" src="http://farm6.static.flickr.com/5290/5322539747_7139d6e725.jpg" width="400" /></a></div>
<p>
	Max Sherman&rsquo;s editorial &ldquo;ERVs Get the Yellow Flag&rdquo; (<a href="http://homeenergy.org/article_full.php?id=739" target="_blank">Sept/Oct &rsquo;10, p. 2</a>) makes a number of credible points. Energy-efficient ventilation makes sense in tight houses. Source control is the best solution for indoor contaminants. Dilution ventilation is a key method of reducing these contaminants. Kitchen and bath source ventilation is considered best practice by some experts and is recommended or required by other codes. However, when it comes to denigrating the &ldquo;growing segment of building professionals&rdquo; who are using energy recovery ventilators (ERVs) to exhaust kitchens and baths as potentially harmful, and stating that some ERVs can &ldquo;recover&rdquo; formaldehyde in the same way they recover water and should be used only with caution, these statements are without apparent basis in fact.</p>
<p>
	ERVs have been used in northern Europe to exhaust kitchens and baths in supertight homes over the last two decades without reports of moisture problems. This is not to say that in some climates HRVs would not serve the purpose or that spot ventilation should not be considered an option. But testing and research could be done and presented before speculating that problems occur when using ERVs. Likewise, speculating that ventilation technology and materials that recover moisture would recover formaldehyde and that &ldquo;having ERVs that recover formaldehyde represents a serious risk,&rdquo; based on chemical similarities and without testing, is not in the interest of building science. Since ERVs transfer only a percentage of moisture, and the off-gassing of formaldehyde is a decaying phenomenon, the anticipated result of a rigorous test protocol under conditions of air exchange and dilution would be the continuous reduction of any contaminant, including formaldehyde.</p>
<p>
	Dr. Sherman is uniquely experienced and placed to conduct broad programs of indoor environmental research. It is unclear why he chose to publish speculative hypotheses in advance of case studies. This approach increases confusion among builders who are still reluctant to accept the health, comfort, and energy-saving benefits of comprehensive ventilation strategies. We anticipate a follow-up article detailing the test protocols and results clarifying these issues.</p>
<p>
	<strong>Craig Kinzelman<br />
	Stirling Technology, Incorporated<br />
	Athens, Ohio</strong></p>
<p class="authorreplyhead">
	Max Sherman replies:</p>
<p class="authorreply">
	I apologize to Mr. Kinzelman or anyone else who felt they were being denigrated. It was surely not my intent to do so. My intent was to give readers a heads-up on an issue that I believe could be of health and safety importance.<br />
	<br />
	While I do not yet have published data to show, I believe the concern is far more than speculative. Formaldehyde is known to be one of the major contaminants of concern in both new and existing homes. (See, for example, Logue et al., forthcoming.) It is not just a new-materials issue. Technologies such as some desiccants usable in wheels, and certain plastics usable in cores, can transmit significant amounts of formaldehyde. (See, for example, Fang, Zhang, and Wisthaler, 2008.)<br />
	<br />
	As Mr. Kinzelman states, source control through exhaust ventilation is a key part of moisture control. If a code or a standard requires 50 CFM of exhaust to control moisture (that is, in a kitchen or bath), it presumes that all the moisture in the 50 CFM is being exhausted. If the ERV recovers half of it, then it is equivalent to 25 CFM exhaust. If there is truly a need for 50 CFM of exhaust, then that need is not being met. This does not require studies.<br />
	<br />
	Absence of complaints does not mean absence of problems. Health and durability issues can take many years to show up and may not be obvious to occupants. I believe it would behoove anyone to consider these issues when specifying ventilation systems.<br />
	<br />
	<strong>References</strong><br />
	<br />
	<strong>Logue, Jennifer M., et al.</strong> &ldquo;Hazard Assessment of Chemical Air Contaminants Measured in Residences.&rdquo;<em> Indoor Air</em> (forthcoming). To download this article for a fee, go to <a href="http://onlinelibrary.wiley.com/doi/10.1111/j.1600-0668.2010.00683.x/abstract" target="_blank">http://onlinelibrary.wiley.com/doi/10.1111/j.1600-0668.2010.00683.x/abstract</a>.<br />
	<br />
	<strong>Fang, L., G. Zhang, and A. Wisthaler.</strong> &ldquo;Desiccant Wheels As Gas-Phase Absorption (GPA) Air Cleaners: Evaluation by PTR-MS and Sensory Assessment.&rdquo; <em>Indoor Air 18 </em>(2008): 375&ndash;85. To download this article for a fee, go to <a href="http://onlinelibrary.wiley.com/doi/10.1111/j.1600-0668.2008.00538.x/abstract" target="_blank">http://onlinelibrary.wiley.com/doi/10.1111/j.1600-0668.2008.00538.x/abstract</a>.</p>
<div class="sidebig">
	<h4>
		Readers Forum</h4>
	Home Energy <em>occasionally receives letters from readers that do not refer to previous articles but reflect a common concern of the home performance community. The editors have decided to create a new category in the Letters section, the Readers Forum. We invite readers to send letters expressing opinions and ideas for this section of the magazine.</em><br />
	<h5>
		Finding the Right Reasons for Energy Efficiency</h5>
	<p>
		I recently attended EEBA&rsquo;s Excellence in Building conference in Portland, where I was able to see Joseph Lstiburek speak both at an educational session and as the closing keynote lunch presenter. The former session offered useful lessons on the subject of deep energy retrofits, complete with examples of lessons learned from his long career in that field. The latter was also informative and insightful, but in a very different way. He began his talk with a lengthy and detailed polemic about what he hoped to convey as the tenuous link between emissions of greenhouse gases and global climate change. This portion of the presentation was followed by personal experiences from early in his career and an explanation of how he began his work in building science. His point wasn&rsquo;t that energy efficiency should be ignored, but rather that it should be pursued for the right reasons and with appropriate goals in mind.</p>
	<p>
		My interest here is not to take issue with his choice of speaking material or the conclusions presented therein. In fact, I support his general premise that this is one of the least effective ways to win support for energy efficiency. His explanation that we must work to make buildings more efficient for the right reasons struck me as a very sober assessment. However, I would offer a somewhat different perspective on how best to convey this point. Rather than focusing on the flaws of arguments in favor of anthropogenic climate change, it would be more effective to highlight the points upon which we all agree: that energy-efficient buildings are of direct benefit to their occupants and represent the best investment of finite resources.</p>
	<p>
		Those of us who are working to promote energy-efficient construction need to be sure that we are offering clear and effective reasons to consumers if we are to expect them to make rational choices. Energy efficiency can be a hard sell to the public, especially as people are trying to cut spending and do away with extra expenses. Building better homes often costs more up front, and this leads to trade-offs as people may be forced to decide between coveted aesthetic touches or high-performance materials. For this reason, people need to be given accurate information in a way that allows them to understand specifically why efficiency is important and how it benefits them. While everyone has heard of climate change, chances are that it means something different to most people. Exactly how it will impact our lives is a source of conjecture and uncertainty, and the issue has become politically charged. Instead of making this the primary reason to promote efficiency, why not look to more personal motivations?</p>
	<p>
		The most effective messages in support of residential energy efficiency should focus on the direct benefits to homeowners. Efficient homes are generally more comfortable, offer lower utility bills, have better indoor air quality, and are more durable than conventional homes. As a result, they represent a smart investment and can offer more predictability in the face of volatile energy costs. The environmental benefits are implied in this and can certainly be offered as additional selling points. However, just promising consumers that they will be helping save the planet probably won&rsquo;t be the best marketing strategy. This is partly because people have different views of what &ldquo;green&rdquo; and &ldquo;environmentally friendly&rdquo; mean. Couching them in terms of improved performance sends a clear message of exactly what homeowners can expect from your product.</p>
	<p>
		The fact that consumers are beginning to expect energy-efficient homes is a great sign that the message is in fact being conveyed in this way. Building science offers a clear signal to consumers that not all homes are equal, and that they can now purchase a home with a reasonable understanding of how well it will perform. This is the most powerful way to show the value of energy efficiency and should continue to serve as the primary focus for those in support of high-performance construction. Other explanations fail to do justice to this important movement and could actually serve to hinder, rather than help, its expansion.</p>
	<strong>Aaron M. Stein<br />
	Build San Antonio Green<br />
	San Antonio, Texas</strong><br />
	<br />
	<h5>
		National Standard Needed for Radon</h5>
	<p>
		My friend Chris Peters is a trainer for NYSWDA (New York State Weatherization Directors Association), and he always seems to be thinking. Chris called up from an existing home that he planned to use for field training the next day. He had begun to look at the radon system, and it occurred to him that no one had ever really said anything in his own training about radon systems and CAZ (combustion appliance zone) depressurization.</p>
	<p>
		Since Chris knows I have a bit of training and experience in this area, he called to find out what pressure radon mitigation systems run at, and what their impact is on house pressures. It was a question worth thinking about.</p>
	<p>
		The answer is twofold. First, there is no fixed pressure in radon mitigation. System pressure is determined by the size of the radon fan. The pressure range that is appropriate is the one that gives an average test result for radon concentration under closed-house conditions of less than 4 picocuries per liter over a period of time. Test duration can vary depending upon the type of test being used, but readings are generally taken and averaged over a minimum of 48 hours.</p>
	<p>
		Even that is just a rough metric, since radon levels can vary widely depending on any one or more of a large number of variables, including wind, rain, humidity, snow, temperature, barometric pressure, and subtle shifts in underground leakage pathways. It would come as no surprise if such considerations as the distance of the Earth from the sun over the course of the year affected radon levels due to subtle changes in the gravitational influence of the sun upon the Earth. And of course, since the Earth, like a house, is a system, a change in one condition can, and very likely will, result in changes in other conditions.</p>
	<p>
		In the end, the radon mitigator will almost always try to reduce the pressure under the slab with respect to the basement to stop the flow of soil gases, including radon, from being drawn into the living space. Sometimes, although it&rsquo;s rare, the depressurization simply doesn&rsquo;t stop the radon infiltration. In those instances, the experienced mitigator may turn the fan over and pressurize the area under the slab. Doing so can, and sometimes does, work, and one can only attribute the cases where pressurization gets the job done to some interaction among the many variables affecting the movement of soil gases.</p>
	<p>
		So what is the impact of the pressure in a radon mitigation system on combustion safety testing? Since there is nothing in the BPI standards to guide an auditor or technician, and since radon systems are designed to run continuously, their internal pressure or their effect on building pressures is simply part of the background conditions and should not be altered by the auditor unless some determination is made in the future by BPI and is incorporated into the standards.</p>
	<p>
		In the meantime, radon testing as part of the scope of work when the house is significantly tightened up is an idea whose time has come. It should be part of any national audit standard.</p>
	<p>
		<strong>Ed Voytovich<br />
		Building Efficiency Resources<br />
		Syracuse, New York</strong></p>
</div>
<h4>
	Erratum</h4>
<p>
	There is a typographical error in the article &ldquo;Combustion Appliance Testing&mdash;Why, How, and When?&rdquo; (<a href="http://homeenergy.org/article_full.php?id=763" target="_blank">Nov/Dec &rsquo;10, p. 38</a>). The first line of the last paragraph on page 40 should read: &ldquo;A natural-draft furnace works by the stack effect. In this type of furnace, assuming there is enough difference in temperature between the air outside and inside the flue, the buoyancy of warm air in the flue will cause it to rise.&rdquo; The editors regret the error.</p>
</div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>