<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Letters | Home Energy Magazine Archive</title>
<meta name="description" content="Combustion Appliance Zone
  Signs of a sick water heater. (Pure Energy)
I saw your recent article on combustion safety (&amp;ldquo;Combustion Appliance Testing: Why">
<meta property="article:published_time" content="2011-03-01">
<link rel="stylesheet" href="../../css/style.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Letters","datePublished":"2011-03-01","publisher":{"@type":"Organization","name":"Home Energy Magazine"},"description":"Combustion Appliance Zone
  Signs of a sick water heater. (Pure Energy)
I saw your recent article on combustion safety (&amp;ldquo;Combustion Appliance Testing: Why"}</script>
</head><body>
<header>
  <div class="header-inner">
    <a href="/homeenergy-archive/index.html" class="logo-wrap">
      <img src="/homeenergy-archive/images/HEM_Logo.jpg" alt="Home Energy Magazine" style="height:70px;width:auto;">
    </a>
  </div>
</header>
<div style="background:var(--blue);padding:0.4rem 1.5rem;">
  <a href="/homeenergy-archive/index.html" style="color:white;font-size:0.75rem;text-decoration:none;font-family:monospace;letter-spacing:0.1em;">&#8592; Back to Archive</a>
</div>
<div class="page-content">
<a class="back-link" href="/homeenergy-archive/index.html">&#8592; Back to Archive</a>
<div class="article-header"><div class="kicker">Article &middot; 2011</div><h1>Letters</h1><div class="byline">Published 01.03.2011</div></div>
<div class="article-body"><h4>Combustion Appliance Zone</h4>
<div class=\"picture right\" style=\"width: 240px;\"><a title=\"fe%20Sterner%20Signs_of_spillage_or_backdrafting by Home Energy Magazine, on Flickr\" href=\"http://www.flickr.com/photos/55393876@N07/5484923238/\"><img src=\"http://farm6.static.flickr.com/5260/5484923238_d88ee62c18_m.jpg\" alt=\"fe%20Sterner%20Signs_of_spillage_or_backdrafting\" width=\"240\" height=\"180\" /></a><br /> <br /> <span class=\"caption\">Signs of a sick water heater. (Pure Energy)</span></div>
<p>I saw your recent article on combustion safety (&ldquo;Combustion Appliance Testing: Why, How, When?&rdquo; Nov/Dec &rsquo;10, p. 38). I think I have a problem and was wondering if you would give any suggestion. I have a ranch-style home. In the basement, my furnace and water heater shared the same exhaust. A direct-vent furnace was installed, and a 4-inch liner for the orphaned water heater. If a dryer, two bathroom fans, and one kitchen fan are turned on, the combustion appliance zone (CAZ) is at about -8 Pa. The BPI guy who had checked on the house suggested a power-vented water heater or that I remove all the fans from the house. Unfortunately, the water heater is only three years old. What else can I try to correct the problem?</p>
<p>&nbsp;</p>
<p><strong>Anonymous<br /> via e-mail</strong><br /> &nbsp;</p>
<p class=\"authorreplyhead\">Author Tamasin Sterner replies:</p>
<p class=\"authorreply\">If the CAZ is depressurized more than the CAZ depressurization limits for the appliance you have (which it is, according to the info you have provided me), and you can&rsquo;t figure out why it is under so much negative pressure, then BPI requires one of three options: Have some pressure relief in the CAZ with respect to the outdoors (make a hole to the outside near the water heater); modify the exhaust appliances (typically move the dryer out of the CAZ); or supply combustion air directly to the water heater to assist draft. If it were my home, I&rsquo;d remove the water heater and put in a power-vented water heater or an electric water heater. But first I&rsquo;d attempt to figure out why my CAZ is under so much negative pressure.</p>
<p class=\"authorreply\">The CAZ negative pressure may be due to air leaks through the attic floor into the living space. Sealing these air leaks should be your highest priority for energy savings, comfort, and building durability. Sealing these leaks may make the CAZ less negative with reference to the outdoors, and if this brings the CAZ depressurization into an acceptable limit, you should be safe. Your BPI BA Professional is required to do an attic zonal pressure test. I suggest you ask for the diagnostic test result.</p>
<h4>Cheating Not Such a Secret Anymore</h4>
<p>Great article: &ldquo;Cheating&mdash;The Insulation Industry&rsquo;s Dirty Secret&rdquo; (Nov/Dec &rsquo;00, p. 24) by Michael Uniacke. I have been involved in the building industry for over 30 years. There is no question that the insulation contractors and installers have gotten and are getting away with murder.</p>
<p>Many inspectors believe, &ldquo;If it&rsquo;s not a safety issue, it&rsquo;s not my problem.&rdquo; However, times are changing and building departments are now finding that they are accountable for enforcement of the energy codes. We all need to make sure the customers are getting what they are paying for. Our collective efforts will save millions of dollars in energy costs if we work together and do our jobs.</p>
<p><strong>Kent L. Partridge<br /> Building Official<br /> Eagle Mountain City, Utah</strong></p></div>
</div>
<footer><div class="container"><p>Home Energy Magazine Archive &middot; Original publication: <em>Home Energy Magazine</em>, Berkeley, CA</p></div></footer>
</body></html>